
<!doctype html>
<html lang="pt" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Curso de aperfeiçoamento em projetos HVAC para Estabelecimentos Assistenciais de Saúde">
      
      
      
      
        <link rel="prev" href="../modulo_03/">
      
      
        <link rel="next" href="../modulo_05/">
      
      
        
      
      
      <link rel="icon" href="../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.7">
    
    
      
        <title>Módulo 4 - Filtragem - Curso HVAC Hospitalar</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.ec1eaa64.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="light" data-md-color-primary="blue" data-md-color-accent="orange">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#modulo-4-filtragem-em-ambientes-hospitalares" class="md-skip">
          Ir para o conteúdo
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Cabeçalho">
    <a href=".." title="Curso HVAC Hospitalar" class="md-header__button md-logo" aria-label="Curso HVAC Hospitalar" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Curso HVAC Hospitalar
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Módulo 4 - Filtragem
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="light" data-md-color-primary="blue" data-md-color-accent="orange"  aria-hidden="true"  type="radio" name="__palette" id="__palette_0">
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Buscar" placeholder="Buscar" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Pesquisar">
        
        <button type="reset" class="md-search__icon md-icon" title="Limpar" aria-label="Limpar" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Inicializando a pesquisa
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navegação" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href=".." title="Curso HVAC Hospitalar" class="md-nav__button md-logo" aria-label="Curso HVAC Hospitalar" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Curso HVAC Hospitalar
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href=".." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Início
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_00/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 0 - Fundamentos Regulatórios
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_01/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 1 - Levantamento de Dados
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_02/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 2 - Renovação e Exaustão
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_03/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 3 - Pressurização e Fluxo de Ar
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Módulo 4 - Filtragem
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 4 - Filtragem
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Índice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Índice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#versao-verificada-com-texto-integral-de-nbr-72562021" class="md-nav__link">
    <span class="md-ellipsis">
      
        ✅ Versão Verificada com texto integral de NBR 7256:2021
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resumo-executivo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resumo Executivo
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#objetivos-de-aprendizagem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Objetivos de Aprendizagem
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pre-requisitos" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pré-requisitos
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-1-as-tres-escalas-de-classificacao-anexo-b" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 1: As Três Escalas de Classificação (Anexo B)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 1: As Três Escalas de Classificação (Anexo B)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#sistema-1-abnt-nbr-16101-tabela-b1-o-mais-usado-nas-tabelas-do-anexo-a" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sistema 1: ABNT NBR 16101 (Tabela B.1) — o mais usado nas tabelas do Anexo A
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sistema-2-abnt-nbr-iso-16890-1-tabela-b2-baseado-em-pm-particulate-matter" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sistema 2: ABNT NBR ISO 16890-1 (Tabela B.2) — baseado em PM (Particulate Matter)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sistema-3-abnt-nbr-iso-29463-1-tabela-b4-filtros-de-alta-eficiencia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sistema 3: ABNT NBR ISO 29463-1 (Tabela B.4) — filtros de alta eficiência
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#correlacao-aproximada-tabela-b3-uso-transitorio-apenas" class="md-nav__link">
    <span class="md-ellipsis">
      
        Correlação Aproximada (Tabela B.3 — Uso Transitório Apenas)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-2-o-requisito-de-base-item-521" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 2: O Requisito de Base — Item 5.2.1
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-3-onde-fisicamente-instalar-cada-estagio-item-1114" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 3: Onde Fisicamente Instalar Cada Estágio (Item 11.1.4)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 3: Onde Fisicamente Instalar Cada Estágio (Item 11.1.4)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagrama-da-sequencia-fisica" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagrama da Sequência Física
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#regra-da-serpentina-item-11231" class="md-nav__link">
    <span class="md-ellipsis">
      
        Regra da Serpentina (Item 11.2.3.1)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-4-filtros-de-ar-de-expurgo-item-1115-regra-diferente" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 4: Filtros de Ar de Expurgo (Item 11.1.5) — Regra Diferente
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-5-monitoramento-e-identificacao-obrigatorios" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 5: Monitoramento e Identificação Obrigatórios
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 5: Monitoramento e Identificação Obrigatórios">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#manometro-diferencial-item-1116" class="md-nav__link">
    <span class="md-ellipsis">
      
        Manômetro Diferencial (Item 11.1.6)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#placa-de-identificacao-item-1117" class="md-nav__link">
    <span class="md-ellipsis">
      
        Placa de Identificação (Item 11.1.7)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ensaio-de-campo-obrigatorio-para-filtro-absoluto-item-1113" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ensaio de Campo Obrigatório para Filtro Absoluto (Item 11.1.3)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-6-combinacoes-reais-de-filtragem-levantamento-completo-das-tabelas-a1a7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 6: Combinações Reais de Filtragem — Levantamento Completo das Tabelas A.1–A.7
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 6: Combinações Reais de Filtragem — Levantamento Completo das Tabelas A.1–A.7">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#nivel-1-filtragem-simples-ambientes-nao-criticos-apoio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Nível 1 — Filtragem Simples (ambientes não-críticos / apoio)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#nivel-2-filtragem-padrao-a-mais-comum-na-norma" class="md-nav__link">
    <span class="md-ellipsis">
      
        Nível 2 — Filtragem Padrão (a mais comum na norma)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#nivel-3-filtragem-critica-3-estagios-com-alta-eficiencia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Nível 3 — Filtragem Crítica (3 estágios, com alta eficiência)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-7-exemplo-resolvido-especificando-a-uta-completa-de-uma-sala-de-cirurgia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 7: Exemplo Resolvido — Especificando a UTA Completa de uma Sala de Cirurgia
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-8-checkpoint-valide-seu-aprendizado" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 8: Checkpoint — Valide Seu Aprendizado
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 8: Checkpoint — Valide Seu Aprendizado">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#pergunta-1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 1
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pergunta-2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 2
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#desafio-pratico" class="md-nav__link">
    <span class="md-ellipsis">
      
        Desafio Prático
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#glossario-do-modulo-4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Glossário do Módulo 4
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#referencias-normativas-do-modulo-4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Referências Normativas do Módulo 4
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#proximo-modulo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Próximo Módulo
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_05/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 5 - Sistemas e Equipamentos
  

    
  </span>
  
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Índice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Índice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#versao-verificada-com-texto-integral-de-nbr-72562021" class="md-nav__link">
    <span class="md-ellipsis">
      
        ✅ Versão Verificada com texto integral de NBR 7256:2021
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resumo-executivo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resumo Executivo
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#objetivos-de-aprendizagem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Objetivos de Aprendizagem
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pre-requisitos" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pré-requisitos
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-1-as-tres-escalas-de-classificacao-anexo-b" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 1: As Três Escalas de Classificação (Anexo B)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 1: As Três Escalas de Classificação (Anexo B)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#sistema-1-abnt-nbr-16101-tabela-b1-o-mais-usado-nas-tabelas-do-anexo-a" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sistema 1: ABNT NBR 16101 (Tabela B.1) — o mais usado nas tabelas do Anexo A
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sistema-2-abnt-nbr-iso-16890-1-tabela-b2-baseado-em-pm-particulate-matter" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sistema 2: ABNT NBR ISO 16890-1 (Tabela B.2) — baseado em PM (Particulate Matter)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sistema-3-abnt-nbr-iso-29463-1-tabela-b4-filtros-de-alta-eficiencia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Sistema 3: ABNT NBR ISO 29463-1 (Tabela B.4) — filtros de alta eficiência
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#correlacao-aproximada-tabela-b3-uso-transitorio-apenas" class="md-nav__link">
    <span class="md-ellipsis">
      
        Correlação Aproximada (Tabela B.3 — Uso Transitório Apenas)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-2-o-requisito-de-base-item-521" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 2: O Requisito de Base — Item 5.2.1
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-3-onde-fisicamente-instalar-cada-estagio-item-1114" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 3: Onde Fisicamente Instalar Cada Estágio (Item 11.1.4)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 3: Onde Fisicamente Instalar Cada Estágio (Item 11.1.4)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagrama-da-sequencia-fisica" class="md-nav__link">
    <span class="md-ellipsis">
      
        Diagrama da Sequência Física
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#regra-da-serpentina-item-11231" class="md-nav__link">
    <span class="md-ellipsis">
      
        Regra da Serpentina (Item 11.2.3.1)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-4-filtros-de-ar-de-expurgo-item-1115-regra-diferente" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 4: Filtros de Ar de Expurgo (Item 11.1.5) — Regra Diferente
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-5-monitoramento-e-identificacao-obrigatorios" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 5: Monitoramento e Identificação Obrigatórios
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 5: Monitoramento e Identificação Obrigatórios">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#manometro-diferencial-item-1116" class="md-nav__link">
    <span class="md-ellipsis">
      
        Manômetro Diferencial (Item 11.1.6)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#placa-de-identificacao-item-1117" class="md-nav__link">
    <span class="md-ellipsis">
      
        Placa de Identificação (Item 11.1.7)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#ensaio-de-campo-obrigatorio-para-filtro-absoluto-item-1113" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ensaio de Campo Obrigatório para Filtro Absoluto (Item 11.1.3)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-6-combinacoes-reais-de-filtragem-levantamento-completo-das-tabelas-a1a7" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 6: Combinações Reais de Filtragem — Levantamento Completo das Tabelas A.1–A.7
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 6: Combinações Reais de Filtragem — Levantamento Completo das Tabelas A.1–A.7">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#nivel-1-filtragem-simples-ambientes-nao-criticos-apoio" class="md-nav__link">
    <span class="md-ellipsis">
      
        Nível 1 — Filtragem Simples (ambientes não-críticos / apoio)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#nivel-2-filtragem-padrao-a-mais-comum-na-norma" class="md-nav__link">
    <span class="md-ellipsis">
      
        Nível 2 — Filtragem Padrão (a mais comum na norma)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#nivel-3-filtragem-critica-3-estagios-com-alta-eficiencia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Nível 3 — Filtragem Crítica (3 estágios, com alta eficiência)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-7-exemplo-resolvido-especificando-a-uta-completa-de-uma-sala-de-cirurgia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 7: Exemplo Resolvido — Especificando a UTA Completa de uma Sala de Cirurgia
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-8-checkpoint-valide-seu-aprendizado" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 8: Checkpoint — Valide Seu Aprendizado
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 8: Checkpoint — Valide Seu Aprendizado">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#pergunta-1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 1
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pergunta-2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 2
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#desafio-pratico" class="md-nav__link">
    <span class="md-ellipsis">
      
        Desafio Prático
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#glossario-do-modulo-4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Glossário do Módulo 4
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#referencias-normativas-do-modulo-4" class="md-nav__link">
    <span class="md-ellipsis">
      
        Referências Normativas do Módulo 4
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#proximo-modulo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Próximo Módulo
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="modulo-4-filtragem-em-ambientes-hospitalares">Módulo 4: Filtragem em Ambientes Hospitalares<a class="headerlink" href="#modulo-4-filtragem-em-ambientes-hospitalares" title="Permanent link">&para;</a></h1>
<h3 id="versao-verificada-com-texto-integral-de-nbr-72562021">✅ Versão Verificada com texto integral de NBR 7256:2021<a class="headerlink" href="#versao-verificada-com-texto-integral-de-nbr-72562021" title="Permanent link">&para;</a></h3>
<hr />
<h2 id="resumo-executivo">Resumo Executivo<a class="headerlink" href="#resumo-executivo" title="Permanent link">&para;</a></h2>
<p>A filtragem é a barreira física que separa "ar exterior contaminado" de "ar respirável seguro para paciente crítico". Este módulo usa a classificação oficial de filtros da norma (Anexo B), a regra dos três estágios de instalação física (item 11.1), e um levantamento completo de todas as combinações de filtragem realmente usadas nas sete tabelas do Anexo A — para que você nunca precise "adivinhar" qual filtro especificar.</p>
<hr />
<h2 id="objetivos-de-aprendizagem">Objetivos de Aprendizagem<a class="headerlink" href="#objetivos-de-aprendizagem" title="Permanent link">&para;</a></h2>
<p>Ao final deste módulo, você será capaz de:</p>
<ul>
<li><strong>Classificar</strong> filtros usando as três escalas normativas (NBR 16101, NBR ISO 16890-1, NBR ISO 29463-1)</li>
<li><strong>Posicionar fisicamente</strong> os estágios de filtragem na UTA conforme a sequência exigida pela norma</li>
<li><strong>Especificar</strong> a combinação correta de filtros para qualquer ambiente, com base em dados reais das tabelas</li>
<li><strong>Aplicar</strong> os requisitos de monitoramento (manômetro diferencial) e identificação (placa de dados) obrigatórios</li>
<li><strong>Entender</strong> o ciclo de vida e ensaio de campo obrigatório para filtros absolutos (ISO 35H)</li>
</ul>
<hr />
<h2 id="pre-requisitos">Pré-requisitos<a class="headerlink" href="#pre-requisitos" title="Permanent link">&para;</a></h2>
<ul>
<li>Módulo 0 (classificação de ambientes e risco de infecção)</li>
<li>Módulo 2 (vazão de insuflação, necessária para dimensionar cada estágio)</li>
</ul>
<hr />
<h2 id="secao-1-as-tres-escalas-de-classificacao-anexo-b">Seção 1: As Três Escalas de Classificação (Anexo B)<a class="headerlink" href="#secao-1-as-tres-escalas-de-classificacao-anexo-b" title="Permanent link">&para;</a></h2>
<p>A norma reconhece <strong>três sistemas de classificação simultâneos</strong>, porque o mercado brasileiro está em transição entre eles. Você vai encontrar as três em catálogos de fabricantes — é preciso saber ler todas.</p>
<h3 id="sistema-1-abnt-nbr-16101-tabela-b1-o-mais-usado-nas-tabelas-do-anexo-a">Sistema 1: ABNT NBR 16101 (Tabela B.1) — o mais usado nas tabelas do Anexo A<a class="headerlink" href="#sistema-1-abnt-nbr-16101-tabela-b1-o-mais-usado-nas-tabelas-do-anexo-a" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Grupo</th>
<th>Classe</th>
<th>Critério</th>
</tr>
</thead>
<tbody>
<tr>
<td>Grossos</td>
<td>G1</td>
<td>Arrestância 50 ≤ Eg &lt; 65%</td>
</tr>
<tr>
<td>Grossos</td>
<td>G2</td>
<td>Arrestância 65 ≤ Eg &lt; 80%</td>
</tr>
<tr>
<td>Grossos</td>
<td>G3</td>
<td>Arrestância 80 ≤ Eg &lt; 90%</td>
</tr>
<tr>
<td>Grossos</td>
<td><strong>G4</strong></td>
<td>Arrestância ≥ 90%</td>
</tr>
<tr>
<td>Médios</td>
<td><strong>M5</strong></td>
<td>Eficiência 40 ≤ Ef &lt; 60% (partículas 0,4 µm)</td>
</tr>
<tr>
<td>Médios</td>
<td>M6</td>
<td>Eficiência 60 ≤ Ef &lt; 80%</td>
</tr>
<tr>
<td>Finos</td>
<td>F7</td>
<td>Eficiência 80 ≤ Ef &lt; 90%</td>
</tr>
<tr>
<td>Finos</td>
<td><strong>F8</strong></td>
<td>Eficiência 90 ≤ Ef &lt; 95%</td>
</tr>
<tr>
<td>Finos</td>
<td>F9</td>
<td>Eficiência ≥ 95%</td>
</tr>
</tbody>
</table>
<blockquote>
<p><cite>"Os critérios de classificação dos filtros grossos, médios e finos são apresentados na Tabela B.1 e consideram a eficiência da filtragem para o tamanho de partícula de 0,4 µm."</cite></p>
</blockquote>
<h3 id="sistema-2-abnt-nbr-iso-16890-1-tabela-b2-baseado-em-pm-particulate-matter">Sistema 2: ABNT NBR ISO 16890-1 (Tabela B.2) — baseado em PM (Particulate Matter)<a class="headerlink" href="#sistema-2-abnt-nbr-iso-16890-1-tabela-b2-baseado-em-pm-particulate-matter" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Denominação</th>
<th>Requisito</th>
<th>Eficiência Obtida</th>
</tr>
</thead>
<tbody>
<tr>
<td>ISO grosso</td>
<td>ePM10 &lt; 50%</td>
<td>Arrestância inicial</td>
</tr>
<tr>
<td>ISO ePM10</td>
<td>ePM10 ≥ 50%</td>
<td>ePM10</td>
</tr>
<tr>
<td>ISO ePM2,5</td>
<td>ePM2,5 ≥ 50%</td>
<td>ePM2,5</td>
</tr>
<tr>
<td>ISO ePM1</td>
<td>ePM1 ≥ 50%</td>
<td>ePM1</td>
</tr>
</tbody>
</table>
<blockquote>
<p><cite>"Não existe relação ou equivalência direta entre as classes de efic iência definidas por estas normas [16101 e ISO 16890-1]. [...] Os filtros devem ser classificados pelos ensaios conforme os procedimentos de cada uma delas."</cite></p>
</blockquote>
<p><strong>Isso é importante</strong>: a norma <strong>proíbe explicitamente</strong> que você converta "de cabeça" uma classificação G4/F8 em ePM equivalente. Se um fabricante só fornece dados ISO 16890-1, a Tabela B.3 (a seguir) dá uma correlação aproximada — mas apenas como referência transitória.</p>
<h3 id="sistema-3-abnt-nbr-iso-29463-1-tabela-b4-filtros-de-alta-eficiencia">Sistema 3: ABNT NBR ISO 29463-1 (Tabela B.4) — filtros de alta eficiência<a class="headerlink" href="#sistema-3-abnt-nbr-iso-29463-1-tabela-b4-filtros-de-alta-eficiencia" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Classe</th>
<th>Eficiência Global</th>
<th>Penetração Global</th>
<th>Eficiência Local</th>
<th>Penetração Local</th>
</tr>
</thead>
<tbody>
<tr>
<td>ISO 30E</td>
<td>≥ 99,90%</td>
<td>≤ 0,1%</td>
<td>—</td>
<td>—</td>
</tr>
<tr>
<td><strong>ISO 35H</strong></td>
<td><strong>≥ 99,95%</strong></td>
<td><strong>≤ 0,05%</strong></td>
<td>99,75%</td>
<td>≤ 0,25%</td>
</tr>
<tr>
<td>ISO 40H</td>
<td>≥ 99,99%</td>
<td>≤ 0,01%</td>
<td>99,95%</td>
<td>≤ 0,05%</td>
</tr>
<tr>
<td>ISO 45H</td>
<td>≥ 99,995%</td>
<td>≤ 0,005%</td>
<td>99,975%</td>
<td>≤ 0,025%</td>
</tr>
</tbody>
</table>
<blockquote>
<p><cite>"A eficiência indicada se refere ao tamanho de partícula de maior penetração (MPPS)."</cite></p>
</blockquote>
<p><strong>MPPS</strong> (Most Penetrating Particle Size) é o tamanho de partícula mais difícil de reter — geralmente em torno de 0,3 µm. É o "pior caso" testado, por isso a eficiência declarada é conservadora.</p>
<h3 id="correlacao-aproximada-tabela-b3-uso-transitorio-apenas">Correlação Aproximada (Tabela B.3 — Uso Transitório Apenas)<a class="headerlink" href="#correlacao-aproximada-tabela-b3-uso-transitorio-apenas" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"A Tabela B.3 não pode ser utilizada quando o fabricante informar a eficiência do filtro ensaiado por ambos os métodos."</cite></p>
</blockquote>
<table>
<thead>
<tr>
<th>Faixa Estimada ePM2,5</th>
<th>Classificação Aproximada NBR 16101</th>
</tr>
</thead>
<tbody>
<tr>
<td>0%</td>
<td>Sem filtro ou ≤ G4</td>
</tr>
<tr>
<td>5 a 20%</td>
<td>G4</td>
</tr>
<tr>
<td>20 a 35%</td>
<td>M5</td>
</tr>
<tr>
<td>35 a 45%</td>
<td>M6</td>
</tr>
<tr>
<td>45 a 65%</td>
<td>F7</td>
</tr>
<tr>
<td>65 a 85%</td>
<td>F8</td>
</tr>
<tr>
<td>85 a 95%</td>
<td>F9</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="secao-2-o-requisito-de-base-item-521">Seção 2: O Requisito de Base — Item 5.2.1<a class="headerlink" href="#secao-2-o-requisito-de-base-item-521" title="Permanent link">&para;</a></h2>
<blockquote>
<p><cite>"Agentes infecciosos podem permanecer em suspensão no ar e 99,97 % dos agentes microbiológicos podem ser retidos em filtros de alta eficiência, conforme Tabela B.4. Em áreas críticas, deve-se utilizar no mínimo os filtros ISO 35H, conforme Anexo A."</cite></p>
</blockquote>
<p><strong>Regra fixa para memorizar</strong>: <strong>ISO 35H é o piso mínimo absoluto para qualquer área crítica</strong> que exija filtro de alta eficiência. Não existe especificação abaixo disso (ex: "ISO 30E") permitida para áreas críticas — apenas ISO 35H ou superior (40H, 45H), quando alta eficiência é exigida.</p>
<hr />
<h2 id="secao-3-onde-fisicamente-instalar-cada-estagio-item-1114">Seção 3: Onde Fisicamente Instalar Cada Estágio (Item 11.1.4)<a class="headerlink" href="#secao-3-onde-fisicamente-instalar-cada-estagio-item-1114" title="Permanent link">&para;</a></h2>
<p>Este é um dos pontos mais mal executados em obra — a norma é específica sobre a <strong>posição física</strong> de cada filtro dentro da UTA e da rede de dutos:</p>
<blockquote>
<p><cite>"a) todo ar exterior deve ser filtrado por meio de caixas de filtragem dedicadas, ou pelo filtro do equipamento; b) o primeiro estágio deve ser instalado antes da serpentina, de forma a pré-filtrar todo o ar a ser tratado, tanto o ar exterior quanto o ar recirculado; c) o segundo estágio deve ser instalado no lado pressurizado a jusante do ventilador de insuflação; d) o terceiro estágio deve ser instalado no lado pressurizado do duto, o mais perto possível do ambiente tratado, preferivelmente no próprio terminal de insuflação."</cite></p>
</blockquote>
<h3 id="diagrama-da-sequencia-fisica">Diagrama da Sequência Física<a class="headerlink" href="#diagrama-da-sequencia-fisica" title="Permanent link">&para;</a></h3>
<pre><code>AR EXTERIOR ──┐
              ├──► [1º ESTÁGIO: G4] ──► SERPENTINA (resfriamento/aquecimento)
AR RECIRC. ───┘                              │
                                              ▼
                                    [VENTILADOR DE INSUFLAÇÃO]
                                              │
                                              ▼
                                    [2º ESTÁGIO: F8] (logo após o ventilador)
                                              │
                                              ▼
                                         REDE DE DUTOS
                                              │
                                              ▼
                              [3º ESTÁGIO: ISO 35H] (no terminal, dentro da sala)
                                              │
                                              ▼
                                    AMBIENTE TRATADO
</code></pre>
<p><strong>Por que essa ordem importa</strong>: o 1º estágio protege a serpentina de sujeira grosseira (evitando incrustação e perda de eficiência térmica). O 2º estágio, após o ventilador, remove partículas médias antes de percorrer os dutos. O 3º estágio, <strong>o mais perto possível do ambiente</strong> (idealmente no próprio difusor terminal), garante que nenhuma contaminação acumulada dentro do duto (poeira, biofilme) chegue ao paciente — é a última barreira antes do ar tocar o ambiente clínico.</p>
<h3 id="regra-da-serpentina-item-11231">Regra da Serpentina (Item 11.2.3.1)<a class="headerlink" href="#regra-da-serpentina-item-11231" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"As serpentinas de resfriamento e aquecimento devem ser instaladas a montante do segundo estágio de filtragem (classe mínima M5)"</cite></p>
</blockquote>
<p><strong>Nota de leitura cuidadosa</strong>: este trecho especifica "classe mínima M5" para o filtro que protege a montante da serpentina — que é, na sequência descrita acima, o <strong>1º estágio</strong> da UTA. Ou seja: mesmo em ambientes onde a tabela do Anexo A pede G4 como pré-filtro, a exigência técnica da serpentina propriamente dita é de no mínimo M5 nesse ponto específico — verifique sempre os dois requisitos (tabela de ambiente + proteção de serpentina) ao especificar a UTA.</p>
<hr />
<h2 id="secao-4-filtros-de-ar-de-expurgo-item-1115-regra-diferente">Seção 4: Filtros de Ar de Expurgo (Item 11.1.5) — Regra Diferente<a class="headerlink" href="#secao-4-filtros-de-ar-de-expurgo-item-1115-regra-diferente" title="Permanent link">&para;</a></h2>
<p>Filtros na <strong>exaustão</strong> de áreas contaminadas seguem lógica oposta aos de insuflação — ficam o mais próximo possível da <strong>origem</strong> da contaminação, não do "fim" do percurso:</p>
<blockquote>
<p><cite>"Os filtros de ar de expurgo provenientes de coifas de exaustão e cabines de biossegurança para manipulação de agentes infecciosos, químicos ou radioativos, bem como a exaustão de ambientes AII, devem [...] ser instalados no lado de aspiração do exaustor e o mais próximo possível da fonte de contaminação, de forma a minimizar o comprimento do trecho contaminado do duto."</cite></p>
</blockquote>
<p><strong>Aplicação prática</strong>: em um quarto AII com exaustão total, o filtro (tipicamente ISO 35H em caixa "bag-in bag-out" — ver Módulo 0, glossário) deve ficar <strong>na saída do quarto</strong>, antes de percorrer qualquer duto — não na sala de máquinas distante.</p>
<hr />
<h2 id="secao-5-monitoramento-e-identificacao-obrigatorios">Seção 5: Monitoramento e Identificação Obrigatórios<a class="headerlink" href="#secao-5-monitoramento-e-identificacao-obrigatorios" title="Permanent link">&para;</a></h2>
<h3 id="manometro-diferencial-item-1116">Manômetro Diferencial (Item 11.1.6)<a class="headerlink" href="#manometro-diferencial-item-1116" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"O segundo e o terceiro estágios de filtragem devem ser monitorados individualmente, por manômetro diferencial ou outro dispositivo com essa destinação medindo a perda de pressão do ar que passa pelo filtro. O manômetro deve ser instalado permanentemente."</cite></p>
</blockquote>
<p><strong>Por que só 2º e 3º estágio, não o 1º?</strong> O pré-filtro (1º estágio, geralmente G4) é trocado com alta frequência por rotina simples de manutenção — monitorar sua perda de carga individualmente tem custo-benefício baixo. Já os estágios finos e de alta eficiência (2º e 3º) são caros e sua saturação afeta diretamente a vazão entregue ao ambiente crítico — por isso exigem monitoramento permanente.</p>
<h3 id="placa-de-identificacao-item-1117">Placa de Identificação (Item 11.1.7)<a class="headerlink" href="#placa-de-identificacao-item-1117" title="Permanent link">&para;</a></h3>
<p>Cada estágio de filtragem deve ter placa afixada com:</p>
<blockquote>
<p><cite>"a) nomenclatura, classe e dimensões do filtro conforme a ABNT NBR 16101; b) a eficiência de filtragem e a Norma de ensaio; c) o tipo de meio filtrante; d) a vazão de ar e a correspondente perda de carga inicial; e) a pressão diferencial máxima admissível."</cite></p>
</blockquote>
<p><strong>Dica de projeto</strong>: inclua essa placa como item de especificação técnica no memorial descritivo — muitos projetistas esquecem e ela é frequentemente cobrada em vistoria de comissionamento (Módulo 9).</p>
<h3 id="ensaio-de-campo-obrigatorio-para-filtro-absoluto-item-1113">Ensaio de Campo Obrigatório para Filtro Absoluto (Item 11.1.3)<a class="headerlink" href="#ensaio-de-campo-obrigatorio-para-filtro-absoluto-item-1113" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"Os filtros absolutos (ISO 35H) devem ser ensaiados em campo, conforme a ABNT NBR ISO 14644-3, quando de sua instalação, substituição e por período estabelecido pelo profissional responsável, com prazo não superior a um ano, confirmando sua estanqueidade e integridade."</cite></p>
</blockquote>
<p><strong>Implicação de projeto</strong>: prever, desde a especificação, <strong>acesso físico</strong> para a sonda de ensaio de integridade (teste de aerossol de desafio) em todo filtro ISO 35H instalado — isso significa espaço de manutenção e pontos de amostragem antes/depois do filtro, não apenas o filtro em si.</p>
<hr />
<h2 id="secao-6-combinacoes-reais-de-filtragem-levantamento-completo-das-tabelas-a1a7">Seção 6: Combinações Reais de Filtragem — Levantamento Completo das Tabelas A.1–A.7<a class="headerlink" href="#secao-6-combinacoes-reais-de-filtragem-levantamento-completo-das-tabelas-a1a7" title="Permanent link">&para;</a></h2>
<p>Ao invés de "regras gerais", aqui está o <strong>padrão real</strong> de especificação encontrado em toda a norma, organizado por nível de exigência:</p>
<h3 id="nivel-1-filtragem-simples-ambientes-nao-criticos-apoio">Nível 1 — Filtragem Simples (ambientes não-críticos / apoio)<a class="headerlink" href="#nivel-1-filtragem-simples-ambientes-nao-criticos-apoio" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Combinação</th>
<th>Ambientes Típicos (exemplos reais da norma)</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>G4</strong> (único estágio)</td>
<td>Lavanderia — sala de recebimento, processamento, área de preparo de roupa limpa</td>
</tr>
<tr>
<td><strong>M5</strong> (único estágio)</td>
<td>Internação — quarto individual (Tab. A.2); área de exercícios de fisioterapia (Tab. A.7); sala do gerador de ozônio (Tab. A.6)</td>
</tr>
</tbody>
</table>
<h3 id="nivel-2-filtragem-padrao-a-mais-comum-na-norma">Nível 2 — Filtragem Padrão (a mais comum na norma)<a class="headerlink" href="#nivel-2-filtragem-padrao-a-mais-comum-na-norma" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Combinação</th>
<th>Ambientes Típicos</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>G4 + F8</strong></td>
<td>Corredores, enfermarias, UTI padrão (Tab. A.2), salas de exame, salas de procedimento, farmácia de dispensação, central de material esterilizado, sala de terapia com bomba de cobalto (Tab. A.5), sala de sim./terapia (Tab. A.5)</td>
</tr>
<tr>
<td><strong>G4 + M5</strong></td>
<td>Lactário — manipulação e envase, preparo e envase de fórmulas (Tab. A.6)</td>
</tr>
</tbody>
</table>
<h3 id="nivel-3-filtragem-critica-3-estagios-com-alta-eficiencia">Nível 3 — Filtragem Crítica (3 estágios, com alta eficiência)<a class="headerlink" href="#nivel-3-filtragem-critica-3-estagios-com-alta-eficiencia" title="Permanent link">&para;</a></h3>
<table>
<thead>
<tr>
<th>Combinação</th>
<th>Ambientes Típicos</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>G4 + F8 + ISO 35H</strong></td>
<td>Sala de cirurgia (Tab. A.3), antecâmara de sala de cirurgia, sala de apoio a cirurgias especializadas, quarto PE de transplantado alogênico/TMO (Tab. A.2), quarto AII <strong>com recirculação</strong> (Tab. A.2), sala de nutrição parenteral com cabine biológica (Tab. A.6), sala de terapia braquiterapia invasiva (Tab. A.5)</td>
</tr>
</tbody>
</table>
<p><strong>Padrão claro</strong>: o terceiro estágio (ISO 35H) só aparece quando <strong>há recirculação em ambiente crítico</strong> ou quando o ambiente é PE/AII de <strong>nível de risco 3</strong>. Ambientes de nível 2, mesmo sendo PE (como a UTI padrão), geralmente ficam em G4+F8 — dois estágios bastam quando a exigência de renovação/movimentação já é mais branda.</p>
<hr />
<h2 id="secao-7-exemplo-resolvido-especificando-a-uta-completa-de-uma-sala-de-cirurgia">Seção 7: Exemplo Resolvido — Especificando a UTA Completa de uma Sala de Cirurgia<a class="headerlink" href="#secao-7-exemplo-resolvido-especificando-a-uta-completa-de-uma-sala-de-cirurgia" title="Permanent link">&para;</a></h2>
<p>Usando os dados já calculados no Módulo 2 (sala de cirurgia, 837,5 L/s de vazão total insuflada):</p>
<pre><code>┌───────────────────────────────────────────────────────────┐
│ ESPECIFICAÇÃO DE FILTRAGEM — UTA SALA DE CIRURGIA           │
├───────────────────────────────────────────────────────────┤
│ Vazão de projeto: 837,5 L/s (3.015 m³/h)                    │
│                                                                │
│ ESTÁGIO 1 (pré-filtro, antes da serpentina):                │
│   Classe: G4                                                 │
│   Posição: entrada de ar exterior + ar recirculado           │
│   Placa de dados: obrigatória (item 11.1.7)                  │
│                                                                │
│ ESTÁGIO 2 (filtro fino, pós-ventilador):                     │
│   Classe: F8                                                 │
│   Posição: lado pressurizado, a jusante do ventilador        │
│   Monitoramento: manômetro diferencial permanente            │
│   Placa de dados: obrigatória                                │
│                                                                │
│ ESTÁGIO 3 (alta eficiência, terminal):                       │
│   Classe: ISO 35H                                             │
│   Eficiência mínima: 99,95% (global) / 99,75% (local, MPPS)  │
│   Posição: terminal de insuflação, dentro da sala             │
│   Monitoramento: manômetro diferencial permanente             │
│   Ensaio de campo: na instalação + anual (NBR ISO 14644-3)   │
│   Placa de dados: obrigatória                                │
│   Acesso para sonda de ensaio: prever no projeto físico      │
└───────────────────────────────────────────────────────────┘
</code></pre>
<hr />
<h2 id="secao-8-checkpoint-valide-seu-aprendizado">Seção 8: Checkpoint — Valide Seu Aprendizado<a class="headerlink" href="#secao-8-checkpoint-valide-seu-aprendizado" title="Permanent link">&para;</a></h2>
<h3 id="pergunta-1">Pergunta 1<a class="headerlink" href="#pergunta-1" title="Permanent link">&para;</a></h3>
<p><strong>Qual é a diferença física de posicionamento entre um filtro de insuflação (3º estágio) e um filtro de ar de expurgo (exaustão de AII)?</strong></p>
<p><strong>Resposta</strong>: O filtro de insuflação (3º estágio) fica <strong>o mais perto possível do ambiente</strong>, no terminal — última barreira antes do ar tocar o paciente. O filtro de ar de expurgo fica <strong>o mais perto possível da fonte de contaminação</strong>, na saída do ambiente contaminado, para minimizar o trecho de duto que carrega ar sujo (item 11.1.5).</p>
<h3 id="pergunta-2">Pergunta 2<a class="headerlink" href="#pergunta-2" title="Permanent link">&para;</a></h3>
<p><strong>Uma UTI padrão (não AII) usa filtragem G4+F8 ou G4+F8+ISO35H, segundo a Tabela A.2?</strong></p>
<p><strong>Resposta</strong>: <strong>G4 + F8</strong> (2 estágios). O terceiro estágio ISO 35H só é exigido quando a UTI precisa isolar um paciente (configuração AII, nível de risco 3), não na configuração padrão PE de nível 2.</p>
<h3 id="desafio-pratico">Desafio Prático<a class="headerlink" href="#desafio-pratico" title="Permanent link">&para;</a></h3>
<p><strong>Você está especificando a UTA de um quarto AII que usará recirculação (conforme decidido no Módulo 2, Opção B). Monte a especificação de filtragem completa, incluindo o requisito de ensaio de campo.</strong></p>
<p><strong>Solução esperada</strong>:</p>
<pre><code>Classificação exigida: G4 + F8 + ISO 35H (3 estágios, por ser 
AII com recirculação, conforme Tabela A.2)

Estágio 1 (G4): antes da serpentina, protege equipamento
Estágio 2 (F8): pós-ventilador, monitorado por manômetro
Estágio 3 (ISO 35H): terminal, dentro do quarto
  - Eficiência mínima 99,95% global
  - Ensaio de campo obrigatório na instalação (NBR ISO 14644-3)
  - Reensaio periódico, prazo não superior a 1 ano
  - Prever acesso físico para sonda de ensaio de integridade
  - Placa de identificação obrigatória

Observação adicional: por ser ambiente AII (isolamento), o ar 
de expurgo/exaustão também precisa de filtro dedicado na saída 
do quarto (não confundir com o 3º estágio de insuflação — são 
filtros diferentes, um trata o ar que entra, outro trata o ar 
contaminado que sai antes de ir para o exterior).
</code></pre>
<hr />
<h2 id="glossario-do-modulo-4">Glossário do Módulo 4<a class="headerlink" href="#glossario-do-modulo-4" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Termo</th>
<th>Definição</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Arrestância</strong></td>
<td>Medida de eficiência para filtros grossos, baseada em ensaio gravimétrico</td>
</tr>
<tr>
<td><strong>MPPS</strong></td>
<td>Most Penetrating Particle Size — tamanho de partícula de maior penetração, usado no ensaio de filtros de alta eficiência</td>
</tr>
<tr>
<td><strong>Bag-in bag-out</strong></td>
<td>Caixa de troca segura de filtro contaminado (definição oficial, item 3.15 — ver Módulo 0)</td>
</tr>
<tr>
<td><strong>Montante / jusante</strong></td>
<td>Antes / depois, na direção do fluxo de ar</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="referencias-normativas-do-modulo-4">Referências Normativas do Módulo 4<a class="headerlink" href="#referencias-normativas-do-modulo-4" title="Permanent link">&para;</a></h2>
<ol>
<li><strong>ABNT NBR 7256:2021</strong>, item 5.2.1 — Risco de infecção e exigência mínima de ISO 35H em áreas críticas.</li>
<li><strong>ABNT NBR 7256:2021</strong>, item 11.1 (11.1.1 a 11.1.7) — Requisitos técnicos completos de filtros do ar.</li>
<li><strong>ABNT NBR 7256:2021</strong>, item 11.2.3.1 — Posicionamento de serpentinas em relação à filtragem.</li>
<li><strong>ABNT NBR 7256:2021</strong>, Anexo B (informativo) — Tabelas B.1 a B.4, classificação de filtros.</li>
<li><strong>ABNT NBR 7256:2021</strong>, Anexo A — Tabelas A.1 a A.7, combinações de filtragem por ambiente (fonte do levantamento da Seção 6).</li>
</ol>
<hr />
<h2 id="proximo-modulo">Próximo Módulo<a class="headerlink" href="#proximo-modulo" title="Permanent link">&para;</a></h2>
<p>No <strong>Módulo 5: Seleção de Sistemas e Equipamentos</strong>, usaremos a vazão (Módulo 2), pressão (Módulo 3) e filtragem (este módulo) já especificadas para decidir entre sistema central, descentralizado ou híbrido — e dimensionar a redundância exigida pela norma (item 4.2).</p>
<hr />
<p><strong>Módulo 4 Concluído ✓ (Verificado)</strong></p>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "..", "features": [], "search": "../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copiado para \u00e1rea de transfer\u00eancia", "clipboard.copy": "Copiar para \u00e1rea de transfer\u00eancia", "search.result.more.one": "Mais 1 nesta p\u00e1gina", "search.result.more.other": "Mais # nesta p\u00e1gina", "search.result.none": "Nenhum resultado encontrado", "search.result.one": "1 resultado encontrado", "search.result.other": "# resultados encontrados", "search.result.placeholder": "Digite para iniciar a busca", "search.result.term.missing": "Ausente", "select.version": "Selecione a vers\u00e3o"}, "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.d7400e89.min.js"></script>
      
    
  </body>
</html>