
<!doctype html>
<html lang="pt" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Curso de aperfeiçoamento em projetos HVAC para Estabelecimentos Assistenciais de Saúde">
      
      
      
      
        <link rel="prev" href="../modulo_04/">
      
      
      
        
      
      
      <link rel="icon" href="../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.7">
    
    
      
        <title>Módulo 5 - Sistemas e Equipamentos - Curso HVAC Hospitalar</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.ec1eaa64.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="light" data-md-color-primary="blue" data-md-color-accent="orange">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#modulo-5-selecao-de-sistemas-e-equipamentos" class="md-skip">
          Ir para o conteúdo
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Cabeçalho">
    <a href=".." title="Curso HVAC Hospitalar" class="md-header__button md-logo" aria-label="Curso HVAC Hospitalar" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Curso HVAC Hospitalar
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Módulo 5 - Sistemas e Equipamentos
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="light" data-md-color-primary="blue" data-md-color-accent="orange"  aria-hidden="true"  type="radio" name="__palette" id="__palette_0">
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Buscar" placeholder="Buscar" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Pesquisar">
        
        <button type="reset" class="md-search__icon md-icon" title="Limpar" aria-label="Limpar" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Inicializando a pesquisa
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navegação" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href=".." title="Curso HVAC Hospitalar" class="md-nav__button md-logo" aria-label="Curso HVAC Hospitalar" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Curso HVAC Hospitalar
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href=".." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Início
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_00/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 0 - Fundamentos Regulatórios
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_01/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 1 - Levantamento de Dados
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_02/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 2 - Renovação e Exaustão
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_03/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 3 - Pressurização e Fluxo de Ar
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../modulo_04/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 4 - Filtragem
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Módulo 5 - Sistemas e Equipamentos
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 5 - Sistemas e Equipamentos
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Índice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Índice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#versao-verificada-com-texto-integral-de-nbr-72562021" class="md-nav__link">
    <span class="md-ellipsis">
      
        ✅ Versão Verificada com texto integral de NBR 7256:2021
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resumo-executivo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resumo Executivo
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#objetivos-de-aprendizagem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Objetivos de Aprendizagem
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pre-requisitos" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pré-requisitos
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-1-o-que-a-norma-exige-sobre-redundancia-item-42" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 1: O Que a Norma Exige Sobre Redundância (Item 4.2)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-2-requisitos-de-gabinetes-item-1121" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 2: Requisitos de Gabinetes (Item 11.2.1)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-3-requisitos-de-ventiladores-item-1122" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 3: Requisitos de Ventiladores (Item 11.2.2)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 3: Requisitos de Ventiladores (Item 11.2.2)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#uma-advertencia-tecnica-explicita-sobre-dimensionamento" class="md-nav__link">
    <span class="md-ellipsis">
      
        Uma Advertência Técnica Explícita Sobre Dimensionamento
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-4-serpentinas-de-resfriamento-e-aquecimento-item-11231" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 4: Serpentinas de Resfriamento e Aquecimento (Item 11.2.3.1)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 4: Serpentinas de Resfriamento e Aquecimento (Item 11.2.3.1)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#mecanismos-de-reducao-de-micro-organismos-item-11232" class="md-nav__link">
    <span class="md-ellipsis">
      
        Mecanismos de Redução de Micro-organismos (Item 11.2.3.2)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-5-umidificadores-quando-nao-usar-item-11233" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 5: Umidificadores — Quando (Não) Usar (Item 11.2.3.3)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-6-recuperacao-de-energia-onde-e-permitida-item-1124" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 6: Recuperação de Energia — Onde é Permitida (Item 11.2.4)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 6: Recuperação de Energia — Onde é Permitida (Item 11.2.4)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#regra-restritiva-para-ambientes-aii" class="md-nav__link">
    <span class="md-ellipsis">
      
        Regra Restritiva para Ambientes AII
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#regra-restritiva-para-sistemas-com-potencial-de-vazamento" class="md-nav__link">
    <span class="md-ellipsis">
      
        Regra Restritiva para Sistemas com Potencial de Vazamento
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-7-sala-de-maquinas-item-113" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 7: Sala de Máquinas (Item 11.3)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 7: Sala de Máquinas (Item 11.3)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#compartimentacao-contra-incendio-item-1135" class="md-nav__link">
    <span class="md-ellipsis">
      
        Compartimentação Contra Incêndio (Item 11.3.5)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-8-a-decisao-central-vs-descentralizado-julgamento-de-engenharia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 8: A Decisão Central vs. Descentralizado — Julgamento de Engenharia
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-9-checkpoint-valide-seu-aprendizado" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 9: Checkpoint — Valide Seu Aprendizado
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 9: Checkpoint — Valide Seu Aprendizado">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#pergunta-1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 1
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pergunta-2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 2
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#desafio-pratico" class="md-nav__link">
    <span class="md-ellipsis">
      
        Desafio Prático
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#glossario-do-modulo-5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Glossário do Módulo 5
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#referencias-normativas-do-modulo-5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Referências Normativas do Módulo 5
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#proximo-modulo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Próximo Módulo
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Índice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Índice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#versao-verificada-com-texto-integral-de-nbr-72562021" class="md-nav__link">
    <span class="md-ellipsis">
      
        ✅ Versão Verificada com texto integral de NBR 7256:2021
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#resumo-executivo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resumo Executivo
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#objetivos-de-aprendizagem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Objetivos de Aprendizagem
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pre-requisitos" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pré-requisitos
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-1-o-que-a-norma-exige-sobre-redundancia-item-42" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 1: O Que a Norma Exige Sobre Redundância (Item 4.2)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-2-requisitos-de-gabinetes-item-1121" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 2: Requisitos de Gabinetes (Item 11.2.1)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-3-requisitos-de-ventiladores-item-1122" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 3: Requisitos de Ventiladores (Item 11.2.2)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 3: Requisitos de Ventiladores (Item 11.2.2)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#uma-advertencia-tecnica-explicita-sobre-dimensionamento" class="md-nav__link">
    <span class="md-ellipsis">
      
        Uma Advertência Técnica Explícita Sobre Dimensionamento
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-4-serpentinas-de-resfriamento-e-aquecimento-item-11231" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 4: Serpentinas de Resfriamento e Aquecimento (Item 11.2.3.1)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 4: Serpentinas de Resfriamento e Aquecimento (Item 11.2.3.1)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#mecanismos-de-reducao-de-micro-organismos-item-11232" class="md-nav__link">
    <span class="md-ellipsis">
      
        Mecanismos de Redução de Micro-organismos (Item 11.2.3.2)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-5-umidificadores-quando-nao-usar-item-11233" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 5: Umidificadores — Quando (Não) Usar (Item 11.2.3.3)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-6-recuperacao-de-energia-onde-e-permitida-item-1124" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 6: Recuperação de Energia — Onde é Permitida (Item 11.2.4)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 6: Recuperação de Energia — Onde é Permitida (Item 11.2.4)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#regra-restritiva-para-ambientes-aii" class="md-nav__link">
    <span class="md-ellipsis">
      
        Regra Restritiva para Ambientes AII
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#regra-restritiva-para-sistemas-com-potencial-de-vazamento" class="md-nav__link">
    <span class="md-ellipsis">
      
        Regra Restritiva para Sistemas com Potencial de Vazamento
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-7-sala-de-maquinas-item-113" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 7: Sala de Máquinas (Item 11.3)
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 7: Sala de Máquinas (Item 11.3)">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#compartimentacao-contra-incendio-item-1135" class="md-nav__link">
    <span class="md-ellipsis">
      
        Compartimentação Contra Incêndio (Item 11.3.5)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-8-a-decisao-central-vs-descentralizado-julgamento-de-engenharia" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 8: A Decisão Central vs. Descentralizado — Julgamento de Engenharia
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-9-checkpoint-valide-seu-aprendizado" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 9: Checkpoint — Valide Seu Aprendizado
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 9: Checkpoint — Valide Seu Aprendizado">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#pergunta-1" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 1
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pergunta-2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 2
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#desafio-pratico" class="md-nav__link">
    <span class="md-ellipsis">
      
        Desafio Prático
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#glossario-do-modulo-5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Glossário do Módulo 5
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#referencias-normativas-do-modulo-5" class="md-nav__link">
    <span class="md-ellipsis">
      
        Referências Normativas do Módulo 5
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#proximo-modulo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Próximo Módulo
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="modulo-5-selecao-de-sistemas-e-equipamentos">Módulo 5: Seleção de Sistemas e Equipamentos<a class="headerlink" href="#modulo-5-selecao-de-sistemas-e-equipamentos" title="Permanent link">&para;</a></h1>
<h3 id="versao-verificada-com-texto-integral-de-nbr-72562021">✅ Versão Verificada com texto integral de NBR 7256:2021<a class="headerlink" href="#versao-verificada-com-texto-integral-de-nbr-72562021" title="Permanent link">&para;</a></h3>
<hr />
<h2 id="resumo-executivo">Resumo Executivo<a class="headerlink" href="#resumo-executivo" title="Permanent link">&para;</a></h2>
<p>Este módulo cobre o que a norma <strong>exige tecnicamente</strong> dos equipamentos (gabinetes, ventiladores, serpentinas, umidificadores, recuperadores de energia) e das salas de máquinas — e é transparente sobre o que a norma <strong>não decide por você</strong>: a escolha entre sistema central, descentralizado ou híbrido é julgamento de engenharia, informado pelos requisitos normativos, mas não determinado por uma tabela de decisão da NBR 7256.</p>
<hr />
<h2 id="objetivos-de-aprendizagem">Objetivos de Aprendizagem<a class="headerlink" href="#objetivos-de-aprendizagem" title="Permanent link">&para;</a></h2>
<p>Ao final deste módulo, você será capaz de:</p>
<ul>
<li><strong>Aplicar</strong> o princípio normativo de redundância (item 4.2) a qualquer projeto</li>
<li><strong>Especificar</strong> gabinetes, ventiladores e serpentinas conforme os requisitos técnicos da norma (item 11.2)</li>
<li><strong>Decidir com fundamento</strong> quando usar (ou não) umidificação e recuperação de energia</li>
<li><strong>Projetar</strong> uma sala de máquinas em conformidade com item 11.3</li>
<li><strong>Argumentar tecnicamente</strong> a escolha entre sistema central e descentralizado, usando os requisitos da norma como critério, não como resposta pronta</li>
</ul>
<hr />
<h2 id="pre-requisitos">Pré-requisitos<a class="headerlink" href="#pre-requisitos" title="Permanent link">&para;</a></h2>
<ul>
<li>Módulo 2 (vazão calculada), Módulo 4 (filtragem especificada)</li>
</ul>
<hr />
<h2 id="secao-1-o-que-a-norma-exige-sobre-redundancia-item-42">Seção 1: O Que a Norma Exige Sobre Redundância (Item 4.2)<a class="headerlink" href="#secao-1-o-que-a-norma-exige-sobre-redundancia-item-42" title="Permanent link">&para;</a></h2>
<p>Este é o texto integral e único da norma sobre o tema:</p>
<blockquote>
<p><cite>"Para os estabelecimentos assistenciais de saúde (EAS), o número e a disposição das fontes de refrigeração e dos acessórios essenciais devem ser suficientes para suportar o plano de operação do estabelecimento após uma avaria ou manutenção preventiva de qualquer uma das fontes."</cite></p>
</blockquote>
<p><strong>Leitura cuidadosa — o que isso significa e o que não significa:</strong></p>
<table>
<thead>
<tr>
<th>A norma exige</th>
<th>A norma NÃO especifica</th>
</tr>
</thead>
<tbody>
<tr>
<td>Capacidade de operar após falha OU manutenção preventiva de qualquer fonte</td>
<td>Uma proporção fixa como "N+1" ou "N+2"</td>
</tr>
<tr>
<td>Isso vale para "fontes de refrigeração e acessórios essenciais"</td>
<td>Uma lista fechada do que conta como "acessório essencial"</td>
</tr>
<tr>
<td>O critério é funcional: o <strong>plano de operação</strong> continua</td>
<td>Um percentual mínimo de capacidade de backup</td>
</tr>
</tbody>
</table>
<p><strong>Tradução para linguagem de projeto</strong>: a indústria HVAC usa a nomenclatura "N+1" (uma unidade reserva além da necessária) para atender esse princípio, mas <strong>esse termo não está na norma</strong> — é a forma prática de a engenharia cumprir a exigência funcional acima. Você precisa demonstrar, com memorial de cálculo, que mesmo com uma fonte de refrigeração parada (falha ou manutenção), o hospital continua operando dentro do seu plano de operação declarado.</p>
<blockquote>
<p>Este princípio se conecta diretamente ao item 4.1.6, já mencionado implicitamente na norma:
<cite>"As instalações de tratamento de ar devem considerar a continuidade das operações dos EAS em condições normais ou emergenciais, internas ou externas. Recomenda-se registrar as premissas e os critérios adotados em comum acordo com o contratante no desenvolvimento do projeto."</cite></p>
</blockquote>
<p><strong>Implicação prática</strong>: documente, por escrito e com aprovação do contratante, qual é exatamente "o plano de operação" que a redundância precisa sustentar (ex: hospital continua com 100% dos leitos críticos operando; ou aceita redução parcial em áreas não-críticas durante falha). Essa definição formal protege tecnicamente e legalmente o projetista.</p>
<hr />
<h2 id="secao-2-requisitos-de-gabinetes-item-1121">Seção 2: Requisitos de Gabinetes (Item 11.2.1)<a class="headerlink" href="#secao-2-requisitos-de-gabinetes-item-1121" title="Permanent link">&para;</a></h2>
<blockquote>
<p><cite>"Os gabinetes devem ser construídos conforme recomendações da ABNT NBR 16401-3. A classe de pressão (construção) do gabinete deve ser definida de acordo com a pressão máxima do ventilador e sua estanqueidade compatível com a rede de dutos. Os painéis removíveis, os visores e a iluminação interna devem possibilitar acesso total aos componentes internos e à sua observação em operação. A tubulação de escoamento de condensados não pode ser conectada diretamente ao sistema de esgotos."</cite></p>
</blockquote>
<p><strong>Checklist de especificação de gabinete</strong>:</p>
<pre><code>[ ] Classe de pressão compatível com pressão máxima do ventilador
[ ] Estanqueidade compatível com a classe de vazamento dos dutos
[ ] Painéis removíveis para acesso total
[ ] Visores (inspeção sem abrir o gabinete)
[ ] Iluminação interna
[ ] Dreno de condensado com quebra (air gap) — NUNCA ligação direta ao esgoto
</code></pre>
<p>O item do <strong>dreno de condensado sem ligação direta ao esgoto</strong> é frequentemente negligenciado em obra — existe para evitar que gases/odores do sistema de esgoto retornem pela tubulação de dreno até a UTA (e daí para o ar insuflado).</p>
<hr />
<h2 id="secao-3-requisitos-de-ventiladores-item-1122">Seção 3: Requisitos de Ventiladores (Item 11.2.2)<a class="headerlink" href="#secao-3-requisitos-de-ventiladores-item-1122" title="Permanent link">&para;</a></h2>
<blockquote>
<p><cite>"Os ventiladores de insuflação devem ser instalados de forma a evitar que partículas geradas no mecanismo de acionamento do moto-ventilador sejam transportadas à rede de dutos. A condensação de umidade no ventilador deve ser evitada. O critério para definição da pressão dos ventiladores é de responsabilidade do projetista do sistema."</cite></p>
</blockquote>
<h3 id="uma-advertencia-tecnica-explicita-sobre-dimensionamento">Uma Advertência Técnica Explícita Sobre Dimensionamento<a class="headerlink" href="#uma-advertencia-tecnica-explicita-sobre-dimensionamento" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"Não é recomendado para o dimensionamento do ventilador, o valor da soma das perdas de pressão máximas de cada estágio de filtragem. Neste caso, deve ser avaliada a necessidade de um dispositivo de controle da vazão do ventilador em decorrência da sujidade dos filtros e sua respectiva variação da perda de pressão."</cite></p>
</blockquote>
<p><strong>Por que isso importa</strong>: se você somar ingenuamente a perda de carga <strong>máxima</strong> (filtro sujo, no limite de troca) dos 3 estágios de filtragem (Módulo 4), o ventilador fica superdimensionado — trabalhando ineficiente na maior parte da vida útil do filtro (quando ele está limpo, a perda de carga real é muito menor). A norma recomenda, em vez disso, <strong>um controle de vazão variável</strong> (ex: variador de frequência com sensor de pressão) que compensa o aumento de perda de carga conforme os filtros saturam — mantendo a vazão de projeto constante sem superdimensionar o motor.</p>
<p><strong>Requisito adicional de manutenção</strong>: voluta do ventilador deve ter porta de inspeção e dreno, permitindo limpeza interna.</p>
<hr />
<h2 id="secao-4-serpentinas-de-resfriamento-e-aquecimento-item-11231">Seção 4: Serpentinas de Resfriamento e Aquecimento (Item 11.2.3.1)<a class="headerlink" href="#secao-4-serpentinas-de-resfriamento-e-aquecimento-item-11231" title="Permanent link">&para;</a></h2>
<blockquote>
<p><cite>"Os resfriadores e aquecedores aletados devem ser fabricados de acordo com a ABNT NBR 16401-3. As serpentinas de resfriamento e aquecimento devem ser instaladas a montante do segundo estágio de filtragem (classe mínima M5) e prevendo uma distância mínima entre a serpentina de resfriamento e a serpentina de aquecimento, para acesso aos serviços de limpeza e remoção de maneira a garantir pleno acesso para o procedimento de limpeza."</cite></p>
</blockquote>
<p><strong>Dois requisitos distintos aqui</strong>:
1. Proteção da serpentina: filtro classe mínima M5 a montante (já discutido no Módulo 4, Seção 3)
2. <strong>Espaçamento físico</strong> entre a serpentina de resfriamento e a de aquecimento — suficiente para permitir limpeza e eventual remoção de qualquer uma das duas sem desmontar a outra</p>
<h3 id="mecanismos-de-reducao-de-micro-organismos-item-11232">Mecanismos de Redução de Micro-organismos (Item 11.2.3.2)<a class="headerlink" href="#mecanismos-de-reducao-de-micro-organismos-item-11232" title="Permanent link">&para;</a></h3>
<p>A norma reconhece múltiplas tecnologias, sem obrigar uma específica:</p>
<blockquote>
<p><cite>"Outros métodos disponíveis para redução de patógenos são utilizados em instalações de climatização. Vários métodos estão acessíveis, como por exemplo, lâmpadas ultravioleta (UVc), ionização, oxidação fotocatalítica e ozônio [...] A decisão pelo método para redução de patógenos mais adequado deve ser fundamentada pela aplicação pretendida, com base em evidências de sua eficácia, viabilidade de implementação, tempo de processo, investimento e restrições. Atenção deve ser dada na escolha de um método que preserve a saúde dos ocupantes dos ambientes, bem como a integridade e as propriedades dos materiais aplicados nas instalações."</cite></p>
<p><cite>"É fundamental que estes métodos e tecnologias de desinfecção sejam elaborados por profissional habilitado, acompanhados por documentação quanto ao seu desempenho em relação à inativação potencial de micro-organismos, sempre baseados em padrões técnicos estabelecidos por órgãos reguladores e comprovados cientificamente."</cite></p>
</blockquote>
<p><strong>Tradução prática</strong>: UV-C, ionização, ozônio etc. são <strong>complementares</strong> à filtragem — não substituem os estágios G4/F8/ISO35H exigidos nas tabelas. Se especificar qualquer uma dessas tecnologias, você precisa documentar formalmente a evidência científica de eficácia e a responsabilidade técnica de quem projetou o sistema — não é "plug and play" de catálogo.</p>
<hr />
<h2 id="secao-5-umidificadores-quando-nao-usar-item-11233">Seção 5: Umidificadores — Quando (Não) Usar (Item 11.2.3.3)<a class="headerlink" href="#secao-5-umidificadores-quando-nao-usar-item-11233" title="Permanent link">&para;</a></h2>
<p>Este é um ponto onde a norma é <strong>deliberadamente restritiva</strong>:</p>
<blockquote>
<p><cite>"Em princípio, deve-se evitar o uso de umidificadores, visto que estes podem se tornar fontes de contaminação, bem como propiciar a amplificação destes micro-organismos, e somente devem ser usados por exigência técnica específica."</cite></p>
</blockquote>
<p><strong>Se for tecnicamente necessário</strong> (ex: ambiente com faixa de UR muito estreita, como algumas salas de queimados — Módulo 0, UIQ 40-60%), os requisitos são rígidos:</p>
<blockquote>
<p><cite>"Os umidificadores a água de qualquer tipo somente podem ser instalados se for comprovado o grau adequado de assepsia da água, não sendo admissível uma concentração de mais de 1.000 UFC/L." [...] "Os umidificadores do tipo de bandeja aberta aquecida não são admissíveis por permitir a permanência de água morna estagnada, potencial meio de cultura de micro-organismos, quando a umidificação é desativada." [...] "É recomendável a drenagem automática do reservatório de água dos umidificadores sempre que o dispositivo não for acionado por período superior a 24 h."</cite></p>
</blockquote>
<p><strong>Checklist de umidificador (quando estritamente necessário)</strong>:</p>
<pre><code>[ ] Confirmar que é EXIGÊNCIA TÉCNICA ESPECÍFICA (não conforto)
[ ] Materiais de elevada resistência à corrosão
[ ] Água com concentração máxima 1.000 UFC/L (comprovada)
[ ] PROIBIDO: bandeja aberta aquecida
[ ] Drenagem automática se inativo por &gt;24h
[ ] Se vapor: sem hidrazina ou substâncias anticorrosivas nocivas
[ ] UR resultante pós-umidificação ≤ 90% (evitar condensação)
[ ] Eliminador de gotas se houver pulverização direta de água
[ ] Fechamento automático de válvulas quando ventilador desliga
</code></pre>
<hr />
<h2 id="secao-6-recuperacao-de-energia-onde-e-permitida-item-1124">Seção 6: Recuperação de Energia — Onde é Permitida (Item 11.2.4)<a class="headerlink" href="#secao-6-recuperacao-de-energia-onde-e-permitida-item-1124" title="Permanent link">&para;</a></h2>
<blockquote>
<p><cite>"Os sistemas de recuperação de energia devem estar localizados a montante do segundo filtro. Se forem utilizados sistemas de recuperação de energia, os sistemas não podem permitir a contaminação cruzada, entre o ar de exaustão e o de insuflação, fluxo de ar via purga, vazamento, transporte ou transferência, exceto como a seguir."</cite></p>
</blockquote>
<h3 id="regra-restritiva-para-ambientes-aii">Regra Restritiva para Ambientes AII<a class="headerlink" href="#regra-restritiva-para-ambientes-aii" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"Os sistemas de expurgo de ambientes de isolamento de infecções por aerossóis não podem ser utilizados para a recuperação de energia. EXCEÇÃO: Os sistemas de exaustão que servem aos quartos AII ou combinações de salas AII/PE podem ser servidos com sistema de recuperação de energia onde os componentes de fornecimento de ar e componentes de exaustão de ar são totalmente separados por uma barreira de ar de distância adequada para evitar a contaminação cruzada."</cite></p>
</blockquote>
<h3 id="regra-restritiva-para-sistemas-com-potencial-de-vazamento">Regra Restritiva para Sistemas com Potencial de Vazamento<a class="headerlink" href="#regra-restritiva-para-sistemas-com-potencial-de-vazamento" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"Os sistemas de recuperação de energia com potencial de risco de vazamento não podem ser utilizados em áreas críticas de estabelecimentos assistenciais de saúde. Somente podem ser utilizados nas áreas regidas pela ABNT NBR 16401."</cite></p>
</blockquote>
<p><strong>Tradução prática</strong>: se você quer economizar energia recuperando calor do ar de exaustão de uma sala de cirurgia ou quarto AII, <strong>precisa</strong> de uma tecnologia com barreira de ar física (sem risco de vazamento cruzado) — trocadores de placas com barreira física, por exemplo, não roda entálpica rotativa convencional (que tem risco inerente de vazamento entre os dois fluxos). Em ambientes puramente de conforto (administrativo, regido por NBR 16401), a restrição não se aplica.</p>
<hr />
<h2 id="secao-7-sala-de-maquinas-item-113">Seção 7: Sala de Máquinas (Item 11.3)<a class="headerlink" href="#secao-7-sala-de-maquinas-item-113" title="Permanent link">&para;</a></h2>
<blockquote>
<p><cite>"11.3.1 As salas de máquinas devem ser acessíveis para manutenção, sem que seja necessário circular pelos ambientes de níveis de risco 2 ou 3. Recomenda-se que sua localização seja em área técnica separada." [...] "11.3.2 As salas de máquinas devem ter acabamento liso, higienizável, em cor clara. Devem ser mantidas limpas, não sendo admissível o seu uso como depósito, ou outras finalidades." [...] "11.3.4 As salas de máquinas para equipamentos não podem servir de plenum de mistura de ar exterior e de retorno, que devem ser conduzidos por dutos até a caixa de mistura do condicionador."</cite></p>
</blockquote>
<h3 id="compartimentacao-contra-incendio-item-1135">Compartimentação Contra Incêndio (Item 11.3.5)<a class="headerlink" href="#compartimentacao-contra-incendio-item-1135" title="Permanent link">&para;</a></h3>
<blockquote>
<p><cite>"Salas de máquinas destinadas a abrigar unidades de tratamento de ar em contato com rota(s) de fuga [...] devem ser separadas desta(s) por barreiras resistentes a fogo e fumaça por no mínimo 1 h, quando em edificações de até três pavimentos, ou por barreiras resistentes a fogo e fumaça por no mínimo 2 h, quando em edificações mais elevadas."</cite></p>
</blockquote>
<p><strong>Checklist de sala de máquinas</strong>:</p>
<pre><code>[ ] Acesso SEM circular por ambientes nível 2 ou 3
[ ] Localização em área técnica separada (recomendado)
[ ] Acabamento liso, higienizável, cor clara
[ ] PROIBIDO uso como depósito
[ ] Componentes com acesso facilitado (limpeza + troca de filtros)
[ ] Mistura de ar exterior/retorno APENAS por dutos até caixa
    de mistura — NUNCA usando a própria sala como plenum aberto
[ ] Se em contato com rota de fuga:
    - até 3 pavimentos: barreira resistente 1h mínimo
    - mais de 3 pavimentos: barreira resistente 2h mínimo
</code></pre>
<hr />
<h2 id="secao-8-a-decisao-central-vs-descentralizado-julgamento-de-engenharia">Seção 8: A Decisão Central vs. Descentralizado — Julgamento de Engenharia<a class="headerlink" href="#secao-8-a-decisao-central-vs-descentralizado-julgamento-de-engenharia" title="Permanent link">&para;</a></h2>
<p><strong>Transparência metodológica</strong>: a NBR 7256 <strong>não contém</strong> uma seção comparando "sistema central" versus "sistema descentralizado (splits)" com critérios de decisão prontos. O que a norma faz é impor <strong>requisitos que qualquer topologia escolhida precisa cumprir</strong> — redundância (Seção 1), qualidade de gabinete/ventilador/serpentina (Seções 2-4), e localização de sala de máquinas (Seção 7).</p>
<p>A escolha entre topologias é decisão de engenharia baseada em como cada uma <strong>atende melhor</strong> esses requisitos dado o contexto do projeto:</p>
<table>
<thead>
<tr>
<th>Fator</th>
<th>Favorece Sistema Central</th>
<th>Favorece Descentralizado</th>
</tr>
</thead>
<tbody>
<tr>
<td>Redundância (item 4.2)</td>
<td>Mais fácil com UTAs duplicadas compartilhadas</td>
<td>Cada unidade já é redundância da vizinha (falha isolada)</td>
</tr>
<tr>
<td>Filtragem uniforme (Módulo 4)</td>
<td>Controle único, mais fácil de padronizar 3 estágios</td>
<td>Requer replicar filtragem em cada unidade</td>
</tr>
<tr>
<td>Sala de máquinas (item 11.3)</td>
<td>Uma sala concentrada, mais fácil compartimentar</td>
<td>Múltiplos pontos, mais difícil padronizar acabamento/acesso</td>
</tr>
<tr>
<td>Flexibilidade de expansão</td>
<td>Mais rígido, redimensionamento é obra maior</td>
<td>Adicionar unidade é mais simples</td>
</tr>
<tr>
<td>Ambientes críticos isolados (AII)</td>
<td>Precisa de ramal dedicado dentro do sistema central</td>
<td>Naturalmente isolado por unidade própria</td>
</tr>
</tbody>
</table>
<p><strong>Recomendação metodológica</strong>: documente sua decisão de topologia citando <strong>quais requisitos específicos da norma</strong> (redundância, filtragem, compartimentação) a escolha atende melhor no seu contexto — isso transforma uma decisão subjetiva em decisão tecnicamente justificada e defensável.</p>
<hr />
<h2 id="secao-9-checkpoint-valide-seu-aprendizado">Seção 9: Checkpoint — Valide Seu Aprendizado<a class="headerlink" href="#secao-9-checkpoint-valide-seu-aprendizado" title="Permanent link">&para;</a></h2>
<h3 id="pergunta-1">Pergunta 1<a class="headerlink" href="#pergunta-1" title="Permanent link">&para;</a></h3>
<p><strong>A norma especifica que redundância deve seguir proporção "N+1"?</strong></p>
<p><strong>Resposta</strong>: <strong>Não diretamente.</strong> O item 4.2 exige que o sistema suporte o "plano de operação do estabelecimento" mesmo após avaria ou manutenção preventiva de qualquer fonte — um requisito funcional, não uma proporção numérica fixa. "N+1" é a forma usual da engenharia atender esse requisito, mas o termo não está na norma.</p>
<h3 id="pergunta-2">Pergunta 2<a class="headerlink" href="#pergunta-2" title="Permanent link">&para;</a></h3>
<p><strong>Por que a norma desaconselha somar as perdas de carga máximas dos três estágios de filtro para dimensionar o ventilador?</strong></p>
<p><strong>Resposta</strong>: Porque isso superdimensiona o ventilador para a condição de "filtro totalmente sujo", que é rara ao longo da vida útil do filtro. A norma recomenda avaliar um dispositivo de controle de vazão (ex: variador de frequência com sensor de pressão) que compense a perda de carga crescente sem superdimensionar o motor.</p>
<h3 id="desafio-pratico">Desafio Prático<a class="headerlink" href="#desafio-pratico" title="Permanent link">&para;</a></h3>
<p><strong>Um hospital quer recuperar energia do ar de exaustão de um quarto AII usando roda entálpica convencional (que tem contato físico giratório entre fluxo de exaustão e insuflação). Isso é permitido pela norma?</strong></p>
<p><strong>Resposta esperada</strong>:</p>
<blockquote>
<p>Não é permitido diretamente. O item 11.2.4.1.2 proíbe sistemas de recuperação de energia <strong>com potencial de risco de vazamento</strong> em áreas críticas — e roda entálpica rotativa convencional tem esse risco inerente por design (contato entre os dois fluxos de ar na mesma matriz giratória). A exceção do item 11.2.4.1.1 permite recuperação em exaustão de AII <strong>apenas</strong> com tecnologia que garanta <strong>separação física total</strong> entre os fluxos (ex: trocador de placas com barreira de ar), nunca uma roda entálpica sem essa barreira.</p>
</blockquote>
<hr />
<h2 id="glossario-do-modulo-5">Glossário do Módulo 5<a class="headerlink" href="#glossario-do-modulo-5" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Termo</th>
<th>Definição</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Voluta</strong></td>
<td>Carcaça em espiral do ventilador centrífugo</td>
</tr>
<tr>
<td><strong>UFC/L</strong></td>
<td>Unidades Formadoras de Colônia por litro — medida de contaminação microbiológica de água</td>
</tr>
<tr>
<td><strong>Plenum</strong></td>
<td>Espaço/câmara usado para distribuir ou misturar ar antes de encaminhá-lo à rede de dutos</td>
</tr>
<tr>
<td><strong>Barreira de ar</strong></td>
<td>Distância/separação física projetada para impedir contaminação cruzada entre dois fluxos de ar</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="referencias-normativas-do-modulo-5">Referências Normativas do Módulo 5<a class="headerlink" href="#referencias-normativas-do-modulo-5" title="Permanent link">&para;</a></h2>
<ol>
<li><strong>ABNT NBR 7256:2021</strong>, item 4.2 — Redundâncias de fontes de calor e refrigeração.</li>
<li><strong>ABNT NBR 7256:2021</strong>, item 4.1.6 — Continuidade das operações.</li>
<li><strong>ABNT NBR 7256:2021</strong>, item 11.2 (11.2.1 a 11.2.4) — Condicionadores de ar: gabinetes, ventiladores, serpentinas, umidificadores, recuperação de energia.</li>
<li><strong>ABNT NBR 7256:2021</strong>, item 11.3 — Salas de máquinas.</li>
</ol>
<hr />
<h2 id="proximo-modulo">Próximo Módulo<a class="headerlink" href="#proximo-modulo" title="Permanent link">&para;</a></h2>
<p>No <strong>Módulo 6: Projeto Ambiente a Ambiente</strong>, aplicaremos tudo dos Módulos 0-5 (classificação, vazão, pressão, filtragem, equipamento) em casos completos e integrados: sala cirúrgica, isolamento, UTI, farmácia — cada um do início ao fim.</p>
<hr />
<p><strong>Módulo 5 Concluído ✓ (Verificado)</strong></p>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "..", "features": [], "search": "../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copiado para \u00e1rea de transfer\u00eancia", "clipboard.copy": "Copiar para \u00e1rea de transfer\u00eancia", "search.result.more.one": "Mais 1 nesta p\u00e1gina", "search.result.more.other": "Mais # nesta p\u00e1gina", "search.result.none": "Nenhum resultado encontrado", "search.result.one": "1 resultado encontrado", "search.result.other": "# resultados encontrados", "search.result.placeholder": "Digite para iniciar a busca", "search.result.term.missing": "Ausente", "select.version": "Selecione a vers\u00e3o"}, "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.d7400e89.min.js"></script>
      
    
  </body>
</html>