{"config":{"lang":["pt"],"separator":"[\\s\\-]+","pipeline":["stopWordFilter"],"fields":{"title":{"boost":1000.0},"text":{"boost":1.0},"tags":{"boost":1000000.0}}},"docs":[{"location":"","title":"Welcome to MkDocs","text":"<p>For full documentation visit mkdocs.org.</p>"},{"location":"#commands","title":"Commands","text":"<ul> <li><code>mkdocs new [dir-name]</code> - Create a new project.</li> <li><code>mkdocs serve</code> - Start the live-reloading docs server.</li> <li><code>mkdocs build</code> - Build the documentation site.</li> <li><code>mkdocs -h</code> - Print help message and exit.</li> </ul>"},{"location":"#project-layout","title":"Project layout","text":"<pre><code>mkdocs.yml    # The configuration file.\ndocs/\n    index.md  # The documentation homepage.\n    ...       # Other markdown pages, images and other files.\n</code></pre>"},{"location":"modulo_00/","title":"M\u00f3dulo 0: Fundamentos Regulat\u00f3rios e Riscos Infecciosos","text":""},{"location":"modulo_00/#versao-20-revisado-com-texto-integral-de-nbr-72562021-e-rdc-502002","title":"\u26a0\ufe0f Vers\u00e3o 2.0 \u2014 Revisado com texto integral de NBR 7256:2021 e RDC 50/2002","text":""},{"location":"modulo_00/#resumo-executivo","title":"Resumo Executivo","text":"<p>Os sistemas de tratamento de ar em Estabelecimentos Assistenciais de Sa\u00fade (EAS) n\u00e3o s\u00e3o apenas conforto: s\u00e3o infraestrutura de seguran\u00e7a que reduz risco biol\u00f3gico. Este m\u00f3dulo apresenta os fundamentos regulat\u00f3rios de NBR 7256:2021 (norma t\u00e9cnica principal, 63 p\u00e1ginas, que cancela e substitui a vers\u00e3o de 2005) e RDC 50/2002 (que remete diretamente \u00e0 NBR 7256 para os requisitos t\u00e9cnicos detalhados). Voc\u00ea sair\u00e1 sabendo classificar qualquer ambiente hospitalar e localizar exatamente onde, na norma, est\u00e1 cada requisito.</p>"},{"location":"modulo_00/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Localizar as se\u00e7\u00f5es corretas de NBR 7256:2021 para qualquer d\u00favida de projeto</li> <li>Classificar ambientes usando a nomenclatura oficial da norma: PE, AII, AO, AA</li> <li>Atribuir o n\u00edvel de risco correto (0 a 3) conforme crit\u00e9rio da norma</li> <li>Identificar a \"situa\u00e7\u00e3o a controlar\" de cada ambiente (AgB, AgQ, AgR, TE, EQ)</li> <li>Explicar a rela\u00e7\u00e3o entre RDC 50 e NBR 7256 (a primeira remete \u00e0 segunda)</li> </ul>"},{"location":"modulo_00/#secao-1-a-relacao-entre-rdc-50-e-nbr-7256","title":"Se\u00e7\u00e3o 1: A Rela\u00e7\u00e3o Entre RDC 50 e NBR 7256","text":""},{"location":"modulo_00/#o-que-diz-a-rdc-50-sobre-climatizacao","title":"O Que Diz a RDC 50 Sobre Climatiza\u00e7\u00e3o","text":"<p>Isto \u00e9 crucial e frequentemente mal compreendido: a RDC 50/2002 n\u00e3o traz tabelas t\u00e9cnicas de vaz\u00e3o, press\u00e3o ou filtragem. No item 7.5 \u2013 Instala\u00e7\u00e3o de Climatiza\u00e7\u00e3o (IC) da RDC 50, o texto \u00e9 direto:</p> <p>\"Os setores destinados \u00e0 assepsia e conforto, tais como salas de cirurgias, UTI, ber\u00e7\u00e1rio, nutri\u00e7\u00e3o parenteral, etc., devem atender \u00e0s exig\u00eancias da NBR-7256.\"</p> <p>E para setores de conforto simples:</p> <p>\"Os setores com condicionamento para fins de conforto, como salas administrativas, quartos de interna\u00e7\u00e3o, etc., devem ser atendidos pelos par\u00e2metros b\u00e1sicos de projeto definidos na norma da ABNT NBR 6401.\"</p> <p>Ou seja: RDC 50 estabelece a obrigatoriedade legal (\u00e9 uma resolu\u00e7\u00e3o da ANVISA, com for\u00e7a de lei sanit\u00e1ria) de seguir a NBR 7256 para \u00e1reas cr\u00edticas. A NBR 7256 \u00e9 quem cont\u00e9m os n\u00fameros.</p>"},{"location":"modulo_00/#o-que-a-rdc-50-sim-especifica-diretamente","title":"O Que a RDC 50 SIM Especifica Diretamente","text":"<p>A RDC 50 traz requisitos pr\u00f3prios sobre:</p> <ul> <li>Localiza\u00e7\u00e3o de tomadas de ar: dist\u00e2ncia m\u00ednima de 8,00 m de dutos de exaust\u00e3o de cozinhas, sanit\u00e1rios, laborat\u00f3rios, lavanderia, centrais de g\u00e1s combust\u00edvel, geradores, v\u00e1cuo e estacionamento.</li> <li>Renova\u00e7\u00e3o for\u00e7ada: insuflamento e exaust\u00e3o do tipo for\u00e7ado; retorno de ar sempre por dutos, sendo vedado retorno por plenum aberto.</li> <li>Energia de emerg\u00eancia: setores com necessidade de troca de ar constante devem ter sistema energ\u00e9tico de backup.</li> <li>Ru\u00eddo: conforme NB-10 (atual NBR 10152, tamb\u00e9m referenciada em NBR 7256).</li> <li>Lavanderia: exaust\u00e3o mec\u00e2nica obrigat\u00f3ria, independente entre \u00e1rea \"suja\" e \"limpa\"; coifa sobre calandras a no m\u00e1ximo 60 cm de altura.</li> <li>Farm\u00e1cia: duto de exaust\u00e3o de capela de manipula\u00e7\u00e3o de quimioter\u00e1picos deve ter filtros finos.</li> </ul>"},{"location":"modulo_00/#escopo-da-nbr-72562021-secao-1","title":"Escopo da NBR 7256:2021 (Se\u00e7\u00e3o 1)","text":"<p>A norma define seu pr\u00f3prio escopo com precis\u00e3o:</p> <p>\"1.2 Esta Norma se aplica aos ambientes assistenciais de sa\u00fade com classifica\u00e7\u00e3o de risco n\u00edvel 1 ou superior [...] 1.5 Esta Norma n\u00e3o se aplica aos ambientes n\u00e3o diretamente relacionados aos servi\u00e7os assistenciais, como escrit\u00f3rios administrativos, audit\u00f3rios, bibliotecas [...] regidos pela ABNT NBR 16401 [...] 1.6 Esta Norma n\u00e3o se aplica aos laborat\u00f3rios de seguran\u00e7a biol\u00f3gica (bioconten\u00e7\u00e3o).\"</p> <p>Implica\u00e7\u00e3o pr\u00e1tica: se o ambiente \u00e9 n\u00edvel 0 (equivalente a espa\u00e7o p\u00fablico comum), voc\u00ea projeta pela NBR 16401 (conforto), n\u00e3o pela 7256. Se \u00e9 laborat\u00f3rio de bioconten\u00e7\u00e3o (NB3/NB4), a 7256 tamb\u00e9m n\u00e3o se aplica \u2014 consulte normas espec\u00edficas de biosseguran\u00e7a.</p>"},{"location":"modulo_00/#secao-2-classificacao-oficial-de-ambientes-secao-3-e-6-da-norma","title":"Se\u00e7\u00e3o 2: Classifica\u00e7\u00e3o Oficial de Ambientes (Se\u00e7\u00e3o 3 e 6 da Norma)","text":"<p>A NBR 7256:2021 usa quatro categorias nomeadas, definidas na Se\u00e7\u00e3o 3 (Termos e Defini\u00e7\u00f5es). Memorize essas siglas \u2014 elas aparecem em toda tabela da norma.</p>"},{"location":"modulo_00/#pe-ambiente-protetor","title":"PE \u2014 Ambiente Protetor","text":"<p>\"3.4 ambiente protetor PE: local utilizado por pacientes imunocomprometidos com alto risco de adquirir e desenvolver infec\u00e7\u00e3o, bem como salas de processo e guarda de materiais e equipamentos limpos e desinfectados\"</p> <p>L\u00f3gica de projeto: proteger o PACIENTE do ambiente. Press\u00e3o positiva.</p> <p>Exemplos na norma: quarto de transplantado, sala cir\u00fargica, UTI, sala de parto, farm\u00e1cia de manipula\u00e7\u00e3o parenteral.</p>"},{"location":"modulo_00/#aii-ambiente-de-isolamento-de-infeccoes-por-aerossois","title":"AII \u2014 Ambiente de Isolamento de Infec\u00e7\u00f5es por Aeross\u00f3is","text":"<p>\"3.2 ambiente de isolamento de infec\u00e7\u00f5es por aeross\u00f3is AII: local para o isolamento de pacientes com suspeita ou confirma\u00e7\u00e3o de infec\u00e7\u00f5es transmitidas por aeross\u00f3is menores que 5 \u00b5m, bem como salas de processo e guarda de materiais e equipamentos potencialmente contaminados\"</p> <p>L\u00f3gica de projeto: proteger o AMBIENTE EXTERNO do paciente. Press\u00e3o negativa.</p> <p>Exemplos: isolamento de tuberculose, COVID-19, sarampo (aeross\u00f3is &lt;5 \u00b5m \u2014 este limite t\u00e9cnico espec\u00edfico est\u00e1 na defini\u00e7\u00e3o oficial).</p>"},{"location":"modulo_00/#ao-ambiente-operacional","title":"AO \u2014 Ambiente Operacional","text":"<p>\"3.3 ambiente operacional AO: local de processo utilizado pelos profissionais de sa\u00fade que apresenta algum tipo de risco ou contamina\u00e7\u00e3o do operador, ou dos insumos m\u00e9dicos\"</p> <p>L\u00f3gica de projeto: vari\u00e1vel \u2014 depende do processo. Pode ser positivo, negativo ou neutro.</p> <p>Exemplos: corredores, laborat\u00f3rios, sala de necropsia, lavanderia.</p>"},{"location":"modulo_00/#aa-ambiente-associado","title":"AA \u2014 Ambiente Associado","text":"<p>\"3.1 ambiente associado AA: local relacionado \u00e0s atividades do EAS utilizado pelos profissionais de sa\u00fade, pacientes, acompanhantes e visitantes, de uso comum (objetivando a qualidade do ar interior)\"</p> <p>L\u00f3gica de projeto: conforto, qualidade do ar geral. Recep\u00e7\u00e3o, salas de espera de n\u00edvel de risco baixo.</p> <p>A norma esclarece (6.4): \"os ambientes associados s\u00e3o ambientes de conforto que apresentam n\u00edvel de risco 1 [...] Os par\u00e2metros de projeto devem ser definidos conforme a ABNT NBR 16401, todas as Partes.\"</p>"},{"location":"modulo_00/#secao-3-classificacao-de-risco-522-niveis-0-a-3","title":"Se\u00e7\u00e3o 3: Classifica\u00e7\u00e3o de Risco (5.2.2) \u2014 N\u00edveis 0 a 3","text":"<p>Este \u00e9 o crit\u00e9rio que a norma usa para decidir SE ela se aplica e QU\u00c3O rigorosa a especifica\u00e7\u00e3o deve ser.</p> <p>\"a) N\u00edvel 0, \u00e1rea onde o risco n\u00e3o excede aquele encontrado em ambientes de uso p\u00fablico e coletivo [Nota: esses ambientes n\u00e3o s\u00e3o contemplados por esta Norma]; b) N\u00edvel 1, \u00e1rea onde foi constatado baixo risco de ocorr\u00eancia de agravos \u00e0 sa\u00fade relacionados \u00e0 qualidade do ar, por\u00e9m \u00f3rg\u00e3os regulamentadores [...] sugerem que o risco seja considerado; c) N\u00edvel 2, \u00e1rea onde existem evid\u00eancias de risco [...] baseadas em estudos experimentais, cl\u00ednicos ou epidemiol\u00f3gicos; d) N\u00edvel 3, \u00e1rea onde existem evid\u00eancias de alto risco de ocorr\u00eancia de agravos s\u00e9rios \u00e0 sa\u00fade [...]\"</p> <p>Onde encontrar o n\u00edvel de cada ambiente: Tabelas A.1 a A.7 (Anexo A, normativo) listam, ambiente por ambiente, seu n\u00edvel de risco oficial. Voc\u00ea n\u00e3o \"decide\" o n\u00edvel \u2014 voc\u00ea consulta a tabela.</p>"},{"location":"modulo_00/#situacao-a-controlar-611","title":"Situa\u00e7\u00e3o a Controlar (6.1.1)","text":"<p>Al\u00e9m do n\u00edvel de risco, cada ambiente tem uma \"situa\u00e7\u00e3o a controlar\" que justifica os requisitos:</p> <p>\"a) AgB \u2013 agente biol\u00f3gico; b) AgQ \u2013 agente qu\u00edmico; c) AgR \u2013 agente radiol\u00f3gico; d) TE \u2013 terapias ou processos especiais [...]; e) EQ \u2013 condi\u00e7\u00f5es especiais para funcionamento do equipamento\"</p> <p>Por que isso importa no seu projeto: uma sala pode ter AgB e AgQ simultaneamente (ex.: sala de inala\u00e7\u00e3o \u2014 Tabela A.1). Isso muda a estrat\u00e9gia de filtragem e exaust\u00e3o.</p>"},{"location":"modulo_00/#secao-4-risco-de-infeccao-e-filtragem-521","title":"Se\u00e7\u00e3o 4: Risco de Infec\u00e7\u00e3o e Filtragem (5.2.1)","text":"<p>\"Agentes infecciosos podem permanecer em suspens\u00e3o no ar e 99,97 % dos agentes microbiol\u00f3gicos podem ser retidos em filtros de alta efici\u00eancia, conforme Tabela B.4. Em \u00e1reas cr\u00edticas, deve-se utilizar no m\u00ednimo os filtros ISO 35H, conforme Anexo A.\"</p> <p>Fixe este n\u00famero: 99,97% \u00e9 a efici\u00eancia associada \u00e0 classe ISO 35H (Anexo B.1.4 / Tabela B.4), equivalente ao popularmente chamado \"HEPA\". A norma brasileira n\u00e3o usa a nomenclatura \"HEPA\" \u2014 usa a classifica\u00e7\u00e3o ISO 29463-1 (ISO 30E, 35H, 40H, 45H).</p>"},{"location":"modulo_00/#tabela-b4-valores-reais-extraidos-da-norma","title":"Tabela B.4 (valores reais, extra\u00eddos da norma)","text":"Classe Efici\u00eancia Global Penetra\u00e7\u00e3o Global ISO 30E \u2265 99,90% \u2264 0,1% ISO 35H \u2265 99,95% \u2264 0,05% ISO 40H \u2265 99,99% \u2264 0,01% ISO 45H \u2265 99,995% \u2264 0,005%"},{"location":"modulo_00/#escala-completa-de-filtros-anexo-b11-tabela-b1","title":"Escala Completa de Filtros (Anexo B.1.1, Tabela B.1)","text":"Grupo Classe Efici\u00eancia (part\u00edculas 0,4 \u00b5m) Grossos G1\u2013G4 Arrest\u00e2ncia 50% a \u226590% M\u00e9dios M5, M6 40\u201360% / 60\u201380% Finos F7, F8, F9 80\u201390% / 90\u201395% / \u226595% Alta efici\u00eancia ISO 30E, 35H, 40H, 45H \u226599,90% a \u226599,995% <p>Nota importante: n\u00e3o existe classe \"F7\" isolada sendo usada como padr\u00e3o de UTI, como eu havia afirmado incorretamente antes. A norma real especifica G4 + F8 para UTI (ver Se\u00e7\u00e3o 5 abaixo) \u2014 vamos aos n\u00fameros reais agora.</p>"},{"location":"modulo_00/#secao-5-exemplos-reais-da-tabela-a2-internacao-numeros-verificados","title":"Se\u00e7\u00e3o 5: Exemplos Reais da Tabela A.2 (Interna\u00e7\u00e3o) \u2014 N\u00fameros Verificados","text":"<p>Ao inv\u00e9s de um \"exemplo resolvido\" hipot\u00e9tico, aqui est\u00e3o dados reais extra\u00eddos diretamente da Tabela A.2 da norma:</p> Ambiente Tipo N\u00edvel Press\u00e3o Renov. Ar Ext. (h\u207b\u00b9) Movim. Insuflado (h\u207b\u00b9) Exaust\u00e3o Total Filtragem Quarto PE c/ antec\u00e2mara \u2014 transplantado alog\u00eanico/TMO PE 3 Positiva 2 12 N\u00e3o G4+F8+ISO35H Quarto PE s/ antec\u00e2mara \u2014 transplantado aut\u00f3logo PE 2 Positiva 2 12 N\u00e3o G4+F8 Quarto AII s/ recircula\u00e7\u00e3o, com antec\u00e2mara AII 3 Negativa 12 12 Sim G4+F8 Quarto AII com recircula\u00e7\u00e3o, com antec\u00e2mara AII 3 Negativa 2 12 N\u00e3o G4+F8+ISO35H Unidade de Tratamento Intensivo (UTI, UCO, UTI Neonatal) PE 2 Positiva 2 6 N\u00e3o G4+F8 UTI AII com antec\u00e2mara (isolamento em UTI) AII 3 Negativa 6 6 Sim G4+F8 Interna\u00e7\u00e3o \u2014 quarto individual AO 2 Positiva 2 6 N\u00e3o M5 Enfermaria/\u00e1rea coletiva AO 2 Positiva 2 6 N\u00e3o G4+F8 <p>Corre\u00e7\u00e3o cr\u00edtica: a \"UTI\" padr\u00e3o (PE, n\u00edvel 2) exige apenas 6 movimenta\u00e7\u00f5es de ar por hora \u2014 n\u00e3o 12 como eu havia dito anteriormente. As 12 movimenta\u00e7\u00f5es aplicam-se ao ambiente AII com antec\u00e2mara quando a UTI precisa isolar um paciente com infec\u00e7\u00e3o transmitida por aerossol.</p>"},{"location":"modulo_00/#como-ler-estas-colunas","title":"Como Ler Estas Colunas","text":"<ul> <li>Renova\u00e7\u00e3o de ar exterior (h\u207b\u00b9): quantas trocas do volume da sala usando SOMENTE ar vindo de fora.</li> <li>Movimenta\u00e7\u00e3o de ar insuflado (h\u207b\u00b9): quantas trocas do volume total do ar insuflado (renova\u00e7\u00e3o + recircula\u00e7\u00e3o juntas). \u00c9 sempre igual ou maior que a renova\u00e7\u00e3o.</li> <li>Exemplo pr\u00e1tico: UTI padr\u00e3o \u2014 s\u00f3 2 trocas/hora precisam ser ar novo; as outras 4 trocas (at\u00e9 completar 6) podem ser ar recirculado e filtrado.</li> </ul>"},{"location":"modulo_00/#secao-6-pressurizacao-exemplos-reais-do-anexo-c","title":"Se\u00e7\u00e3o 6: Pressuriza\u00e7\u00e3o \u2014 Exemplos Reais do Anexo C","text":"<p>O Anexo C (informativo) traz 13 figuras com arranjos de pressuriza\u00e7\u00e3o espec\u00edficos. Aqui est\u00e3o os valores reais usados nos exemplos oficiais da norma (n\u00e3o s\u00e3o obrigat\u00f3rios universalmente \u2014 s\u00e3o exemplos ilustrativos de projeto, mas amplamente usados como refer\u00eancia de mercado):</p>"},{"location":"modulo_00/#ambiente-pe-sem-antecamara-com-recirculacao-figura-c1","title":"Ambiente PE, sem antec\u00e2mara, com recircula\u00e7\u00e3o (Figura C.1)","text":"<p>\"Os diferenciais de press\u00e3o s\u00e3o os seguintes: a) corredor: press\u00e3o de refer\u00eancia (zero); b) quarto: press\u00e3o positiva (+5,0 Pa); c) banheiro: press\u00e3o negativa (\u22125,0 Pa).\"</p>"},{"location":"modulo_00/#ambiente-pe-com-antecamara-tipo-bolha-figura-c3","title":"Ambiente PE, com antec\u00e2mara tipo bolha (Figura C.3)","text":"<p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o positiva (+10,0 Pa); c) quarto: press\u00e3o positiva (+5,0 Pa); d) banheiro: press\u00e3o negativa (\u22125,0 Pa).\"</p>"},{"location":"modulo_00/#ambiente-aii-com-antecamara-tipo-cascata-figura-c7-o-efeito-cascata","title":"Ambiente AII, com antec\u00e2mara tipo cascata (Figura C.7) \u2014 o \"efeito cascata\"","text":"<p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o negativa (\u22125,0 Pa); c) quarto: press\u00e3o negativa (\u221210,0 Pa); d) banheiro: press\u00e3o negativa (\u221215,0 Pa).\"</p> <p>Este \u00e9 o padr\u00e3o cl\u00e1ssico de isolamento: a press\u00e3o fica cada vez mais negativa conforme voc\u00ea se aproxima do foco de contamina\u00e7\u00e3o \u2014 corredor (0) \u2192 antec\u00e2mara (\u22125) \u2192 quarto (\u221210) \u2192 banheiro (\u221215). O ar sempre flui do menos contaminado para o mais contaminado.</p>"},{"location":"modulo_00/#regra-fixa-do-banheiro-valida-para-pe-e-aii","title":"Regra Fixa do Banheiro (v\u00e1lida para PE e AII)","text":"<p>\"o banheiro deve ter a press\u00e3o negativa em rela\u00e7\u00e3o ao quarto de no m\u00ednimo 5 Pa\"</p> <p>Isso vale tanto para PE quanto para AII \u2014 o banheiro \u00e9 sempre o ponto de press\u00e3o mais negativa dentro da su\u00edte, seja ela protetora ou de isolamento.</p>"},{"location":"modulo_00/#dois-tipos-de-antecamara-nao-confunda","title":"Dois Tipos de Antec\u00e2mara \u2014 N\u00e3o Confunda","text":"Tipo Uso T\u00edpico L\u00f3gica Bolha PE (proteger paciente) ou AII quando quarto precisa ficar positivo apesar do isolamento Press\u00e3o positiva em rela\u00e7\u00e3o a corredor E quarto \u2014 a antec\u00e2mara \"empurra\" ar limpo para os dois lados Sumidouro PE (variante) ou AII Press\u00e3o negativa em rela\u00e7\u00e3o a corredor E quarto \u2014 a antec\u00e2mara \"puxa\" ar dos dois lados, funcionando como armadilha de ar Cascata Exclusivo de AII Press\u00e3o decrescente: corredor &gt; antec\u00e2mara &gt; quarto &gt; banheiro"},{"location":"modulo_00/#secao-7-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 7: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_00/#pergunta-1","title":"Pergunta 1","text":"<p>Um quarto vai receber um paciente p\u00f3s-transplante de medula \u00f3ssea (imunocomprometido de alto risco). Qual classifica\u00e7\u00e3o NBR 7256 se aplica e qual filtragem m\u00ednima?</p> <p>Resposta: PE (ambiente protetor), n\u00edvel de risco 3, conforme Tabela A.2 (\"Quarto (PE) com antec\u00e2mara para pacientes imunocomprometidos de alto risco/Isolamento para pacientes transplantados alog\u00eanicos e aut\u00f3logos/TMO\"). Filtragem m\u00ednima: G4 + F8 + ISO 35H (3 est\u00e1gios). Renova\u00e7\u00e3o: 2 trocas/hora de ar exterior; 12 movimenta\u00e7\u00f5es/hora de ar insuflado total.</p>"},{"location":"modulo_00/#pergunta-2","title":"Pergunta 2","text":"<p>Por que a RDC 50 n\u00e3o traz uma tabela pr\u00f3pria de vaz\u00f5es para UTI, cirurgia etc.?</p> <p>Resposta: Porque a RDC 50 (item 7.5.1) remete explicitamente \u00e0 NBR 7256 para esses ambientes: \"devem atender \u00e0s exig\u00eancias da NBR-7256\". A RDC 50 \u00e9 o marco regulat\u00f3rio (ANVISA, for\u00e7a legal); a NBR 7256 \u00e9 a norma t\u00e9cnica com os par\u00e2metros de projeto. Voc\u00ea cita as duas, mas busca os n\u00fameros na 7256.</p>"},{"location":"modulo_00/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Um pequeno hospital quer instalar isolamento respirat\u00f3rio para tuberculose, mas o or\u00e7amento n\u00e3o permite sistema sem recircula\u00e7\u00e3o. \u00c9 permitido usar recircula\u00e7\u00e3o em ambiente AII? Sob quais condi\u00e7\u00f5es?</p> <p>Resposta esperada (conforme item 6.3, al\u00edneas i e j da norma):</p> <p>Sim, \u00e9 permitido, com condi\u00e7\u00e3o t\u00e9cnica espec\u00edfica. Sem recircula\u00e7\u00e3o: 100% ar exterior, m\u00ednimo 12 renova\u00e7\u00f5es/hora, filtragem m\u00ednima 2 est\u00e1gios (G4 pr\u00e9-filtro + F8). Com recircula\u00e7\u00e3o: m\u00ednimo 2 renova\u00e7\u00f5es/hora de ar exterior + m\u00ednimo 12 movimenta\u00e7\u00f5es/hora total (a diferen\u00e7a \u00e9 ar recirculado), mas a filtragem sobe para 3 est\u00e1gios obrigat\u00f3rios: G4 + F8 + ISO 35H \u2014 o terceiro est\u00e1gio de alta efici\u00eancia \u00e9 a compensa\u00e7\u00e3o t\u00e9cnica exigida pela norma para permitir a recircula\u00e7\u00e3o em ambiente de isolamento.</p>"},{"location":"modulo_00/#glossario-tecnico-termos-oficiais-da-norma-secao-3","title":"Gloss\u00e1rio T\u00e9cnico (Termos Oficiais da Norma, Se\u00e7\u00e3o 3)","text":"Termo Defini\u00e7\u00e3o Oficial (NBR 7256:2021) Ar de exaust\u00e3o Ar retirado do ambiente por meios mec\u00e2nicos e rejeitado ao exterior, que n\u00e3o necessita de tratamento Ar de expurgo Ar contaminado retirado do ambiente, rejeitado ao exterior, que necessita de tratamento Ar recirculado Parte do ar de retorno que volta \u00e0 unidade de tratamento para ser reprocessado Movimenta\u00e7\u00f5es de ar por hora Vaz\u00e3o (m\u00b3/h) \u00f7 volume da sala (m\u00b3) \u2014 inclui renova\u00e7\u00e3o + recircula\u00e7\u00e3o Renova\u00e7\u00f5es de ar por hora Vaz\u00e3o de ar exterior (m\u00b3/h) \u00f7 volume da sala (m\u00b3) \u2014 s\u00f3 ar novo \u00c1rea restrita Espa\u00e7o dentro de \u00e1rea semirrestrita (antec\u00e2mara/vesti\u00e1rio de barreira) de centro cir\u00fargico Fluxo de ar unidirecional Fluxo controlado, velocidade constante, linhas aproximadamente paralelas Caixa de troca segura (bag-in bag-out) Caixa de filtragem que impede contato direto entre profissional e filtro contaminado"},{"location":"modulo_00/#referencias-normativas-do-modulo-0-verificadas","title":"Refer\u00eancias Normativas do M\u00f3dulo 0 (Verificadas)","text":"<ol> <li> <p>ABNT NBR 7256:2021 \u2014 Tratamento de ar em estabelecimentos assistenciais de sa\u00fade (EAS) \u2014 Requisitos para projeto e execu\u00e7\u00e3o das instala\u00e7\u00f5es. 3\u00aa edi\u00e7\u00e3o, 06.08.2021, 63 p\u00e1ginas. Cancela e substitui NBR 7256:2005.</p> </li> <li> <p>BRASIL. ANVISA \u2014 RDC 50/2002 \u2014 Regulamento T\u00e9cnico para planejamento, programa\u00e7\u00e3o, elabora\u00e7\u00e3o e avalia\u00e7\u00e3o de projetos f\u00edsicos de estabelecimentos assistenciais de sa\u00fade. Item 7.5 (Instala\u00e7\u00e3o de Climatiza\u00e7\u00e3o).</p> </li> <li> <p>Normas citadas pela NBR 7256 como refer\u00eancia complementar direta: ABNT NBR 16401 (todas as partes \u2014 conforto), ABNT NBR 16101 e ABNT NBR ISO 16890-1 (classifica\u00e7\u00e3o de filtros), ABNT NBR ISO 29463-1 (filtros de alta efici\u00eancia), ABNT NBR 10152 (ac\u00fastica).</p> </li> </ol>"},{"location":"modulo_00/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 1: Levantamento de Dados, usaremos exatamente esta classifica\u00e7\u00e3o (PE/AII/AO/AA + n\u00edvel de risco + situa\u00e7\u00e3o a controlar) como estrutura do formul\u00e1rio de levantamento \u2014 nada de categorias inventadas, apenas os campos que a pr\u00f3pria norma exige que voc\u00ea preencha.</p> <p>M\u00f3dulo 0 Conclu\u00eddo \u2713 (Vers\u00e3o 2.0 \u2014 Verificada)</p>"},{"location":"modulo_01/","title":"M\u00f3dulo 1: Levantamento de Dados e Programa de Necessidades HVAC","text":""},{"location":"modulo_01/#versao-20-revisado-com-texto-integral-de-nbr-72562021-e-rdc-502002","title":"\u26a0\ufe0f Vers\u00e3o 2.0 \u2014 Revisado com texto integral de NBR 7256:2021 e RDC 50/2002","text":""},{"location":"modulo_01/#resumo-executivo","title":"Resumo Executivo","text":"<p>Levantar dados para um projeto HVAC hospitalar n\u00e3o \u00e9 \"inventar\" um formul\u00e1rio \u2014 \u00e9 replicar, ambiente por ambiente, exatamente as colunas que as Tabelas A.1 a A.7 (Anexo A, normativo, da NBR 7256:2021) j\u00e1 definem. Este m\u00f3dulo ensina voc\u00ea a usar a pr\u00f3pria estrutura da norma como seu formul\u00e1rio de levantamento, e a identificar quando um ambiente do seu projeto real corresponde a qual linha da norma.</p>"},{"location":"modulo_01/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Localizar, nas 7 tabelas do Anexo A, o ambiente correspondente ao que est\u00e1 projetando</li> <li>Extrair de cada tabela os 7 par\u00e2metros obrigat\u00f3rios de projeto</li> <li>Identificar ambientes que a norma n\u00e3o cobre diretamente (e o que fazer nesses casos)</li> <li>Aplicar as notas de rodap\u00e9 de cada tabela (elas mudam a interpreta\u00e7\u00e3o dos valores)</li> <li>Montar uma matriz de rastreabilidade ligando seu levantamento de campo \u00e0s tabelas oficiais</li> </ul>"},{"location":"modulo_01/#pre-requisitos","title":"Pr\u00e9-requisitos","text":"<ul> <li>M\u00f3dulo 0 (Classifica\u00e7\u00e3o PE/AII/AO/AA, n\u00edveis de risco 0\u20133, situa\u00e7\u00e3o a controlar AgB/AgQ/AgR/TE/EQ)</li> </ul>"},{"location":"modulo_01/#secao-1-a-estrutura-real-do-anexo-a-suas-7-tabelas-de-trabalho","title":"Se\u00e7\u00e3o 1: A Estrutura Real do Anexo A \u2014 Suas 7 Tabelas de Trabalho","text":"<p>A NBR 7256:2021 organiza os ambientes hospitalares em sete tabelas normativas, cada uma cobrindo um bloco funcional do hospital:</p> Tabela Bloco Funcional Exemplos de Ambientes A.1 Unidade de atendimento imediato \u2014 Emerg\u00eancia e urg\u00eancia Recep\u00e7\u00e3o, triagem, sala de inala\u00e7\u00e3o, sala vermelha A.2 Interna\u00e7\u00e3o e unidade de queimados Quartos PE/AII, UTI, enfermaria, UIQ A.3 Centro cir\u00fargico (CC) Corredor CC, antec\u00e2mara, sala de cirurgia, recupera\u00e7\u00e3o A.4 Central de material esterilizado \u00c1rea suja, desinfec\u00e7\u00e3o, esteriliza\u00e7\u00e3o, armazenagem A.5 Diagn\u00f3stico e terapia Hemodin\u00e2mica, endoscopia, anatomia patol\u00f3gica, radioterapia, radiologia A.6 Apoio t\u00e9cnico/apoio log\u00edstico Farm\u00e1cia, lact\u00e1rio, lavanderia, limpeza A.7 Ambientes diversos Sala de parto, banheiros, ambientes odontol\u00f3gicos <p>Cada tabela tem exatamente as mesmas 8 colunas. Uma vez que voc\u00ea entende a estrutura, o levantamento vira um processo mec\u00e2nico de \"encontrar a linha certa\".</p>"},{"location":"modulo_01/#secao-2-as-8-colunas-obrigatorias-sua-ficha-de-levantamento","title":"Se\u00e7\u00e3o 2: As 8 Colunas Obrigat\u00f3rias (Sua Ficha de Levantamento)","text":"<p>Todas as tabelas do Anexo A seguem este formato \u2014 use isto como seu formul\u00e1rio de campo:</p> <pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502 FICHA DE LEVANTAMENTO POR AMBIENTE                           \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 1. Nome do Ambiente: ___________________________            \u2502\n\u2502                                                                \u2502\n\u2502 2. Tipo (Tabela da norma): [ ] PE  [ ] AII  [ ] AO  [ ] AA   \u2502\n\u2502                                                                \u2502\n\u2502 3. N\u00edvel de Risco: [ ] 1  [ ] 2  [ ] 3                       \u2502\n\u2502                                                                \u2502\n\u2502 4. Situa\u00e7\u00e3o a Controlar: [ ]AgB [ ]AgQ [ ]AgR [ ]TE [ ]EQ    \u2502\n\u2502    (pode ter mais de uma, ex: AgB+AgQ)                       \u2502\n\u2502                                                                \u2502\n\u2502 5. N\u00edvel de Press\u00e3o: [ ] Positiva [ ] Negativa [ ] Neutra    \u2502\n\u2502                                                                \u2502\n\u2502 6. Vaz\u00e3o m\u00edn. ar exterior (renova\u00e7\u00f5es/hora): _____ h\u207b\u00b9       \u2502\n\u2502                                                                \u2502\n\u2502 7. Vaz\u00e3o m\u00edn. ar insuflado (movimenta\u00e7\u00f5es/hora): _____ h\u207b\u00b9   \u2502\n\u2502                                                                \u2502\n\u2502 8. Exaust\u00e3o total do ambiente: [ ] Sim  [ ] N\u00e3o              \u2502\n\u2502                                                                \u2502\n\u2502 9. Classe de filtragem do ar insuflado: __________            \u2502\n\u2502                                                                \u2502\n\u2502 10. Temperatura (\u00b0C): ______ a ______                        \u2502\n\u2502                                                                \u2502\n\u2502 11. Umidade Relativa: m\u00e1x. _____%                            \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>Passo pr\u00e1tico: para cada ambiente do seu projeto, primeiro voc\u00ea tenta encontr\u00e1-lo literalmente em uma das 7 tabelas. Se encontrar, copia os 11 campos diretamente. S\u00f3 entra em julgamento t\u00e9cnico pr\u00f3prio quando o ambiente n\u00e3o est\u00e1 listado (ver Se\u00e7\u00e3o 5).</p>"},{"location":"modulo_01/#secao-3-exemplo-real-preenchendo-a-ficha-com-dados-da-tabela-a3","title":"Se\u00e7\u00e3o 3: Exemplo Real \u2014 Preenchendo a Ficha com Dados da Tabela A.3","text":"<p>Vamos fazer o levantamento de um Centro Cir\u00fargico usando dados reais extra\u00eddos da Tabela A.3 da norma.</p>"},{"location":"modulo_01/#ambiente-1-sala-de-cirurgia","title":"Ambiente 1: Sala de Cirurgia","text":"<pre><code>1. Nome: Sala de Cirurgia\n2. Tipo: PE\n3. N\u00edvel de Risco: 3\n4. Situa\u00e7\u00e3o a Controlar: AgB + AgQ + AgR\n   (biol\u00f3gico, qu\u00edmico [gases anest\u00e9sicos] e radiol\u00f3gico [se houver raio-X m\u00f3vel])\n5. N\u00edvel de Press\u00e3o: Positiva\n6. Vaz\u00e3o m\u00edn. ar exterior: 5 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 25 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: N\u00e3o\n9. Classe de filtragem: G4 + F8 + ISO 35H\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n</code></pre>"},{"location":"modulo_01/#ambiente-2-antecamara-acesso-a-sala-cirurgica","title":"Ambiente 2: Antec\u00e2mara (acesso \u00e0 sala cir\u00fargica)","text":"<pre><code>1. Nome: Antec\u00e2mara\n2. Tipo: AO\n3. N\u00edvel de Risco: 3\n4. Situa\u00e7\u00e3o a Controlar: AgB\n5. N\u00edvel de Press\u00e3o: Positiva\n6. Vaz\u00e3o m\u00edn. ar exterior: 5 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 25 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: N\u00e3o\n9. Classe de filtragem: G4 + F8 + ISO 35H\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n</code></pre>"},{"location":"modulo_01/#ambiente-3-corredorcirculacao-do-centro-cirurgico","title":"Ambiente 3: Corredor/Circula\u00e7\u00e3o do Centro Cir\u00fargico","text":"<pre><code>1. Nome: Corredor/Circula\u00e7\u00e3o CC\n2. Tipo: AO\n3. N\u00edvel de Risco: 1\n4. Situa\u00e7\u00e3o a Controlar: AgB\n5. N\u00edvel de Press\u00e3o: Positiva\n6. Vaz\u00e3o m\u00edn. ar exterior: 2 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 6 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: N\u00e3o\n9. Classe de filtragem: G4 + F8\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n</code></pre> <p>Observa\u00e7\u00e3o de projeto: repare que a antec\u00e2mara exige a MESMA vaz\u00e3o que a sala de cirurgia (5 renova\u00e7\u00f5es/25 movimenta\u00e7\u00f5es) \u2014 isto n\u00e3o \u00e9 coincid\u00eancia. A norma trata a antec\u00e2mara como extens\u00e3o do ambiente cr\u00edtico, n\u00e3o como um corredor comum.</p>"},{"location":"modulo_01/#secao-4-notas-de-rodape-a-parte-que-ninguem-le-mas-muda-o-projeto","title":"Se\u00e7\u00e3o 4: Notas de Rodap\u00e9 \u2014 A Parte Que Ningu\u00e9m L\u00ea (Mas Muda o Projeto)","text":"<p>As tabelas do Anexo A t\u00eam notas de rodap\u00e9 que alteram a leitura direta dos n\u00fameros. Aqui est\u00e3o as mais importantes, extra\u00eddas literalmente da norma:</p>"},{"location":"modulo_01/#nota-sobre-antecamaras-e-pressao-tabela-a3","title":"Nota sobre Antec\u00e2maras e Press\u00e3o (Tabela A.3)","text":"<p>\"A press\u00e3o do corredor do centro cir\u00fargico deve ser positiva em rela\u00e7\u00e3o aos ambientes adjacentes, desde que n\u00e3o sejam as salas cir\u00fargicas.\" / \"A press\u00e3o da antec\u00e2mara (tipo bolha) deve ser sempre positiva em rela\u00e7\u00e3o \u00e0 sala de cirurgia como tamb\u00e9m em rela\u00e7\u00e3o ao corredor.\"</p> <p>Implica\u00e7\u00e3o: voc\u00ea n\u00e3o pode simplesmente somar +5 Pa em tudo. A hierarquia de press\u00e3o \u00e9: antec\u00e2mara &gt; sala de cirurgia &gt; corredor (quando com antec\u00e2mara tipo bolha).</p>"},{"location":"modulo_01/#nota-sobre-anestesia-em-sala-de-cirurgia-62232","title":"Nota sobre Anestesia em Sala de Cirurgia (6.2.2.3.2)","text":"<p>\"A anestesia pode ser administrada em uma sala de cirurgia, desde que os dispositivos adequados para administra\u00e7\u00e3o de gases anest\u00e9sicos estejam presentes no ambiente e que um sistema de extra\u00e7\u00e3o e elimina\u00e7\u00e3o do excesso desses gases anest\u00e9sicos esteja dispon\u00edvel.\"</p> <p>Implica\u00e7\u00e3o para o levantamento: se a sala de cirurgia ter\u00e1 anestesia local, voc\u00ea precisa perguntar sobre sistema de extra\u00e7\u00e3o de gases anest\u00e9sicos \u2014 isso n\u00e3o aparece automaticamente na tabela, \u00e9 um requisito condicional.</p>"},{"location":"modulo_01/#nota-sobre-fluxo-de-ar-em-sala-de-cirurgia","title":"Nota sobre Fluxo de Ar em Sala de Cirurgia","text":"<p>\"Em salas de cirurgia, a insufla\u00e7\u00e3o do ar deve ser projetada de forma a minimizar a turbul\u00eancia sobre a mesa cir\u00fargica [...] utilizando o fluxo unidirecional, com velocidade do ar entre 0,2 m/s e 0,3 m/s.\"</p> <p>\"O ar de retorno [...] deve ser captado por grelhas situadas nos quatro cantos da periferia do recinto [...] A maior parte do ar retirado, aproximadamente 70 %, deve ser captada por grelhas com a sua borda inferior a 20 cm acima do piso e o restante com a borda superior a 10 cm abaixo do forro.\"</p> <p>Implica\u00e7\u00e3o: isso \u00e9 informa\u00e7\u00e3o de projeto f\u00edsico (M\u00f3dulo 7 do curso), mas precisa ser levantada AGORA, porque define se a sala tem espa\u00e7o f\u00edsico para 4 grelhas de retorno nos cantos.</p>"},{"location":"modulo_01/#nota-sobre-posto-de-enfermagem-recorrente-em-varias-tabelas","title":"Nota sobre \"Posto de Enfermagem\" (recorrente em v\u00e1rias tabelas)","text":"<p>\"Recomenda-se que o posto de enfermagem atenda aos mesmos par\u00e2metros do ambiente no qual este estiver inserido.\"</p> <p>Implica\u00e7\u00e3o pr\u00e1tica: voc\u00ea n\u00e3o vai achar \"posto de enfermagem\" como linha pr\u00f3pria na maioria das tabelas \u2014 ele herda os par\u00e2metros do ambiente onde est\u00e1 fisicamente localizado. Se o posto fica dentro da UTI, aplica-se a especifica\u00e7\u00e3o da UTI.</p>"},{"location":"modulo_01/#nota-sobre-faixas-de-temperatura-recorrente","title":"Nota sobre Faixas de Temperatura (recorrente)","text":"<p>\"As temperaturas indicadas s\u00e3o referenciais, podendo ser alteradas, dentro da faixa indicada, em fun\u00e7\u00e3o da necessidade da equipe m\u00e9dica.\"</p> <p>Implica\u00e7\u00e3o: a temperatura n\u00e3o \u00e9 r\u00edgida como press\u00e3o/filtragem \u2014 h\u00e1 flexibilidade dentro da faixa, sujeita a decis\u00e3o cl\u00ednica. Documente no levantamento se a equipe m\u00e9dica tem prefer\u00eancia espec\u00edfica.</p>"},{"location":"modulo_01/#secao-5-quando-o-ambiente-nao-esta-na-tabela","title":"Se\u00e7\u00e3o 5: Quando o Ambiente N\u00c3O Est\u00e1 na Tabela","text":"<p>Nem todo ambiente hospitalar tem linha pr\u00f3pria nas 7 tabelas. A norma prev\u00ea isso explicitamente para alguns casos \u2014 veja o exemplo de Diagn\u00f3stico por Imagem (Tabela A.5, nota de rodap\u00e9):</p> <p>\"Para as unidades e ambientes de Diagn\u00f3sticos/Terapias que n\u00e3o foram citados nesta tabela, como tomografia, ultrassonografia, resson\u00e2ncia magn\u00e9tica e Pet-CT, recomenda-se utilizar os par\u00e2metros de projeto definidos pelos fabricantes dos equipamentos, com base nas condi\u00e7\u00f5es operacionais destes equipamentos bem como considerar as condi\u00e7\u00f5es de conforto e sa\u00fade dos usu\u00e1rios.\"</p> <p>Protocolo para ambiente n\u00e3o listado:</p> <pre><code>1. Verifique se existe ambiente AN\u00c1LOGO em outra tabela\n   (ex: \"sala de exame\" gen\u00e9rica aparece em A.5)\n\n2. Se envolve equipamento m\u00e9dico de grande porte\n   (resson\u00e2ncia, tom\u00f3grafo, acelerador linear):\n   \u2192 Consulte especifica\u00e7\u00e3o t\u00e9cnica do FABRICANTE primeiro\n   \u2192 Depois aplique bom senso cl\u00ednico (conforto, seguran\u00e7a)\n\n3. Se envolve situa\u00e7\u00e3o de biosseguran\u00e7a especial\n   (ex: laborat\u00f3rio NB3):\n   \u2192 NBR 7256 N\u00c3O se aplica (ver M\u00f3dulo 0, Se\u00e7\u00e3o 1)\n   \u2192 Consulte normas de bioconten\u00e7\u00e3o espec\u00edficas\n\n4. Documente a decis\u00e3o na matriz de rastreabilidade,\n   citando a fonte usada (fabricante, norma an\u00e1loga, etc.)\n</code></pre>"},{"location":"modulo_01/#caso-especial-ressonancia-magnetica","title":"Caso Especial: Resson\u00e2ncia Magn\u00e9tica","text":"<p>A RDC 50 (parte de laborat\u00f3rios/equipamentos especiais, referenciada tamb\u00e9m em NBR 7256, item 6.5) traz um alerta espec\u00edfico:</p> <p>\"No caso de equipamentos de resson\u00e2ncia magn\u00e9tica, que possuam descarga para a atmosfera de subst\u00e2ncias a baixa temperatura, como H\u00e9lio l\u00edquido a \u2212269,0 \u00baC, deve ser motivo de extremo cuidado o local, a forma e a dire\u00e7\u00e3o da descarga deste para evitar que seu jato, quando e se ocorrer, n\u00e3o atinja local com pessoas ou empena de edif\u00edcio.\"</p> <p>Implica\u00e7\u00e3o para o levantamento: se o projeto envolve sala de resson\u00e2ncia magn\u00e9tica, voc\u00ea precisa perguntar especificamente sobre o sistema de quench (descarga de emerg\u00eancia de h\u00e9lio) e sua rota de sa\u00edda \u2014 isso \u00e9 um item de levantamento que n\u00e3o aparece em nenhuma tabela padr\u00e3o.</p>"},{"location":"modulo_01/#secao-6-matriz-de-rastreabilidade-consolidando-o-levantamento","title":"Se\u00e7\u00e3o 6: Matriz de Rastreabilidade \u2014 Consolidando o Levantamento","text":"<p>Depois de preencher a ficha de cada ambiente, consolide numa matriz \u00fanica. Aqui est\u00e1 um exemplo real e completo para um pequeno centro cir\u00fargico (dados 100% extra\u00eddos da Tabela A.3):</p> Ambiente Tipo N\u00edvel Press\u00e3o Renov. Ext. (h\u207b\u00b9) Insufl. Total (h\u207b\u00b9) Exaust\u00e3o Filtragem Fonte Corredor/circula\u00e7\u00e3o CC AO 1 Positiva 2 6 N\u00e3o G4+F8 Tab. A.3 Sala/\u00e1rea indu\u00e7\u00e3o anest\u00e9sica AO 1 Neutra 2 6 N\u00e3o G4+F8 Tab. A.3 Antec\u00e2mara acesso \u00e0 sala cir\u00fargica AO 3 Positiva 5 25 N\u00e3o G4+F8+ISO35H Tab. A.3 Sala de cirurgia PE 3 Positiva 5 25 N\u00e3o G4+F8+ISO35H Tab. A.3 Sala de procedimento PE 2 Positiva 3 15 N\u00e3o G4+F8 Tab. A.3 Sala de apoio \u00e0s cirurgias especializadas PE 3 Neutra 5 25 N\u00e3o G4+F8+ISO35H Tab. A.3 Sala/\u00e1rea de recupera\u00e7\u00e3o anest\u00e9sica AO 1 Neutra 2 6 N\u00e3o G4+F8 Tab. A.3 Sala de guarda e preparo de anest\u00e9sicos AO 1 Negativa 8 8 Sim G4+F8 Tab. A.3 <p>Esta tabela \u00e9 seu deliverable formal de levantamento. Ela alimenta diretamente o M\u00f3dulo 2 (c\u00e1lculo de vaz\u00f5es em L/s) \u2014 voc\u00ea j\u00e1 tem os dados normativos; falta apenas multiplicar pelo volume real de cada sala do seu projeto espec\u00edfico.</p>"},{"location":"modulo_01/#secao-7-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 7: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_01/#pergunta-1","title":"Pergunta 1","text":"<p>Durante o levantamento de uma cl\u00ednica, voc\u00ea encontra uma \"sala de exame de broncoscopia\". Em qual tabela do Anexo A ela est\u00e1, e qual \u00e9 seu n\u00edvel de risco e situa\u00e7\u00e3o a controlar?</p> <p>Resposta: Tabela A.5 (Diagn\u00f3stico e terapia), bloco Endoscopia. AO, n\u00edvel de risco 2, situa\u00e7\u00e3o AgB. Press\u00e3o negativa, 2 renova\u00e7\u00f5es/hora ar exterior, 12 movimenta\u00e7\u00f5es/hora insuflado, exaust\u00e3o total: Sim, filtragem G4+F8.</p>"},{"location":"modulo_01/#pergunta-2","title":"Pergunta 2","text":"<p>Voc\u00ea est\u00e1 levantando dados de uma sala de resson\u00e2ncia magn\u00e9tica nova. A Tabela A.5 tem uma linha espec\u00edfica para \"Sala de Resson\u00e2ncia Magn\u00e9tica\"?</p> <p>Resposta: N\u00e3o. Conforme nota de rodap\u00e9 da Tabela A.5, resson\u00e2ncia magn\u00e9tica n\u00e3o est\u00e1 listada \u2014 deve-se usar os par\u00e2metros do fabricante do equipamento. Al\u00e9m disso, \u00e9 obrigat\u00f3rio levantar informa\u00e7\u00e3o sobre o sistema de quench (descarga de h\u00e9lio l\u00edquido a \u2212269\u00b0C) e garantir rota de sa\u00edda segura, conforme alerta espec\u00edfico da norma (item 6.5).</p>"},{"location":"modulo_01/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Monte a ficha de levantamento completa (11 campos) para \"Quarto AII sem recircula\u00e7\u00e3o, com antec\u00e2mara\" usando os dados reais da Tabela A.2 apresentados no M\u00f3dulo 0.</p> <p>Solu\u00e7\u00e3o esperada:</p> <pre><code>1. Nome: Quarto AII sem recircula\u00e7\u00e3o, com antec\u00e2mara\n2. Tipo: AII\n3. N\u00edvel de Risco: 3\n4. Situa\u00e7\u00e3o a Controlar: AgB\n5. N\u00edvel de Press\u00e3o: Negativa\n6. Vaz\u00e3o m\u00edn. ar exterior: 12 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 12 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: Sim\n9. Classe de filtragem: G4 + F8\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n\nObserva\u00e7\u00e3o adicional: por ser \"sem recircula\u00e7\u00e3o\", 100% do \nar \u00e9 ar exterior (renova\u00e7\u00e3o = movimenta\u00e7\u00e3o = 12 h\u207b\u00b9). Se o \nprojeto trocasse para \"com recircula\u00e7\u00e3o\", a renova\u00e7\u00e3o cairia \npara 2 h\u207b\u00b9, mas a filtragem subiria obrigatoriamente para \nG4+F8+ISO35H (3\u00ba est\u00e1gio compensa a recircula\u00e7\u00e3o).\n</code></pre>"},{"location":"modulo_01/#glossario-adicional-do-modulo-1","title":"Gloss\u00e1rio Adicional do M\u00f3dulo 1","text":"Termo Defini\u00e7\u00e3o Oficial \u00c1rea compartimentada Compartimento contra inc\u00eandio \u2014 \u00e1rea separada horizontal/verticalmente por elementos de resist\u00eancia ao fogo \u00c1rea de interna\u00e7\u00e3o Ambiente de aten\u00e7\u00e3o a pacientes internados para monitora\u00e7\u00e3o, avalia\u00e7\u00e3o, diagn\u00f3stico e tratamento Sala de procedimento Ambiente para procedimentos de baixa complexidade fora das \u00e1reas restritas de centro cir\u00fargico Procedimento invasivo Procedimento com penetra\u00e7\u00e3o de pele, mucosas, espa\u00e7os/cavidades est\u00e9reis, tecidos subepiteliais e sistema vascular"},{"location":"modulo_01/#referencias-normativas-do-modulo-1","title":"Refer\u00eancias Normativas do M\u00f3dulo 1","text":"<ol> <li>ABNT NBR 7256:2021, Anexo A (normativo) \u2014 Par\u00e2metros de projeto, Tabelas A.1 a A.7 (p\u00e1ginas 29 a 42 da norma).</li> <li>ABNT NBR 7256:2021, item 6.5 \u2014 Ambientes operacionais, alerta sobre resson\u00e2ncia magn\u00e9tica.</li> <li>BRASIL. ANVISA \u2014 RDC 50/2002, item 7.5 \u2014 Instala\u00e7\u00e3o de Climatiza\u00e7\u00e3o, remiss\u00e3o \u00e0 NBR 7256.</li> </ol>"},{"location":"modulo_01/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 2: Renova\u00e7\u00e3o, Recircula\u00e7\u00e3o e Exaust\u00e3o, pegaremos exatamente estes dados de renova\u00e7\u00e3o/movimenta\u00e7\u00e3o (em trocas por hora) e converteremos em vaz\u00e3o real (L/s) para o volume espec\u00edfico de cada sala do seu projeto \u2014 usando o mesmo processo demonstrado no M\u00f3dulo 0, Se\u00e7\u00e3o 5, mas agora para todos os blocos funcionais.</p> <p>M\u00f3dulo 1 Conclu\u00eddo \u2713 (Vers\u00e3o 2.0 \u2014 Verificada)</p>"},{"location":"modulo_02/","title":"M\u00f3dulo 2: Renova\u00e7\u00e3o, Recircula\u00e7\u00e3o e Exaust\u00e3o \u2014 Balan\u00e7o de Vaz\u00f5es","text":""},{"location":"modulo_02/#versao-verificada-com-texto-integral-de-nbr-72562021","title":"\u2705 Vers\u00e3o Verificada com texto integral de NBR 7256:2021","text":""},{"location":"modulo_02/#resumo-executivo","title":"Resumo Executivo","text":"<p>A norma fala em renova\u00e7\u00f5es por hora e movimenta\u00e7\u00f5es por hora \u2014 n\u00fameros adimensionais que n\u00e3o dizem nada at\u00e9 voc\u00ea convert\u00ea-los em vaz\u00e3o real (L/s ou m\u00b3/h) para o volume espec\u00edfico da sua sala. Este m\u00f3dulo ensina exatamente essa convers\u00e3o, usando as defini\u00e7\u00f5es oficiais da norma (item 3.20 e 3.21) e dados reais das Tabelas A.1 a A.7.</p>"},{"location":"modulo_02/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Diferenciar, com base na defini\u00e7\u00e3o normativa, \"renova\u00e7\u00e3o\" de \"movimenta\u00e7\u00e3o\" de ar</li> <li>Converter trocas/hora (dado da norma) em vaz\u00e3o L/s (dado de projeto/equipamento)</li> <li>Calcular a parcela de ar recirculado quando movimenta\u00e7\u00e3o &gt; renova\u00e7\u00e3o</li> <li>Aplicar a regra de balan\u00e7o de massa para dimensionar exaust\u00e3o</li> <li>Resolver tr\u00eas casos reais extra\u00eddos diretamente das tabelas da norma</li> </ul>"},{"location":"modulo_02/#pre-requisitos","title":"Pr\u00e9-requisitos","text":"<ul> <li>M\u00f3dulo 0 (classifica\u00e7\u00e3o PE/AII/AO/AA, filtragem)</li> <li>M\u00f3dulo 1 (ficha de levantamento de ambiente, com dados de renova\u00e7\u00e3o/movimenta\u00e7\u00e3o j\u00e1 preenchidos)</li> </ul>"},{"location":"modulo_02/#secao-1-as-definicoes-exatas-da-norma-item-320-e-321","title":"Se\u00e7\u00e3o 1: As Defini\u00e7\u00f5es Exatas da Norma (Item 3.20 e 3.21)","text":"<p>Antes de calcular qualquer coisa, fixe as duas defini\u00e7\u00f5es oficiais \u2014 elas s\u00e3o frequentemente confundidas:</p> <p>\"3.20 n\u00famero de movimenta\u00e7\u00f5es de ar por hora (air changes per hour): quociente da vaz\u00e3o em metro c\u00fabico por hora (m\u00b3/h) e o volume da sala em metro c\u00fabico (m\u00b3)\"</p> <p>\"3.21 n\u00famero de renova\u00e7\u00f5es de ar por hora (outside air changes per hour): quociente da vaz\u00e3o de ar insuflado no ambiente em metro c\u00fabico por hora (m\u00b3/h) de ar exterior introduzido no ambiente e o volume da sala em metros c\u00fabicos (m\u00b3)\"</p> <p>Tradu\u00e7\u00e3o pr\u00e1tica:</p> Termo O que conta Inclui recircula\u00e7\u00e3o? Renova\u00e7\u00e3o (outside air changes) S\u00f3 ar vindo de fora do pr\u00e9dio \u274c N\u00e3o Movimenta\u00e7\u00e3o (air changes) Todo ar insuflado (novo + recirculado) \u2705 Sim <p>Consequ\u00eancia matem\u00e1tica direta: movimenta\u00e7\u00e3o \u2265 renova\u00e7\u00e3o, sempre. Se os dois n\u00fameros forem iguais na tabela, significa 0% de recircula\u00e7\u00e3o (100% ar exterior).</p>"},{"location":"modulo_02/#secao-2-a-formula-de-conversao","title":"Se\u00e7\u00e3o 2: A F\u00f3rmula de Convers\u00e3o","text":"<p>A norma define os dois n\u00fameros como raz\u00e3o entre vaz\u00e3o e volume. Isso significa que, para ir de \"trocas por hora\" (dado da norma) para \"vaz\u00e3o real\" (dado que voc\u00ea precisa para especificar equipamento), a f\u00f3rmula \u00e9 a defini\u00e7\u00e3o invertida:</p> <pre><code>Vaz\u00e3o (m\u00b3/h) = N\u00ba de trocas por hora \u00d7 Volume da sala (m\u00b3)\n</code></pre> <p>Para converter de m\u00b3/h para L/s (unidade mais usada em especifica\u00e7\u00e3o de equipamento HVAC):</p> <pre><code>Vaz\u00e3o (L/s) = Vaz\u00e3o (m\u00b3/h) \u00d7 1000 \u00f7 3600\n            = Vaz\u00e3o (m\u00b3/h) \u00f7 3,6\n</code></pre> <p>F\u00f3rmula combinada (a que voc\u00ea vai usar o tempo todo):</p> <pre><code>Vaz\u00e3o (L/s) = (Volume da sala em m\u00b3 \u00d7 Trocas por hora) \u00f7 3,6\n</code></pre>"},{"location":"modulo_02/#secao-3-caso-real-1-sala-de-cirurgia-tabela-a3","title":"Se\u00e7\u00e3o 3: Caso Real 1 \u2014 Sala de Cirurgia (Tabela A.3)","text":""},{"location":"modulo_02/#dados-da-norma-ja-levantados-no-modulo-1","title":"Dados da Norma (j\u00e1 levantados no M\u00f3dulo 1)","text":"<p>Da Tabela A.3 \u2014 Centro cir\u00fargico (CC), linha \"Sala de cirurgia\":</p> Par\u00e2metro Valor Normativo Tipo PE N\u00edvel de risco 3 Press\u00e3o Positiva Vaz\u00e3o m\u00ednima de ar exterior 5 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima de ar insuflado 25 movimenta\u00e7\u00f5es/hora Exaust\u00e3o total do ambiente N\u00e3o Filtragem G4 + F8 + ISO 35H"},{"location":"modulo_02/#dados-do-seu-projeto-exemplo-hipotetico-sala-real-de-40-m2","title":"Dados do Seu Projeto (exemplo hipot\u00e9tico \u2014 sala real de 40 m\u00b2)","text":"<pre><code>Comprimento: 6,0 m\nLargura: 6,7 m\nP\u00e9-direito: 3,0 m\nVolume = 6,0 \u00d7 6,7 \u00d7 3,0 = 120,6 m\u00b3\n</code></pre>"},{"location":"modulo_02/#calculo-passo-a-passo","title":"C\u00e1lculo Passo a Passo","text":"<p>Passo 1 \u2014 Vaz\u00e3o total de ar insuflado (renova\u00e7\u00e3o + recircula\u00e7\u00e3o):</p> <pre><code>Vaz\u00e3o Insuflado (L/s) = (Volume \u00d7 Movimenta\u00e7\u00f5es) \u00f7 3,6\nVaz\u00e3o Insuflado (L/s) = (120,6 \u00d7 25) \u00f7 3,6\nVaz\u00e3o Insuflado (L/s) = 3.015 \u00f7 3,6\nVaz\u00e3o Insuflado (L/s) = 837,5 L/s\n</code></pre> <p>Passo 2 \u2014 Vaz\u00e3o m\u00ednima de ar exterior (renova\u00e7\u00e3o):</p> <pre><code>Vaz\u00e3o Renova\u00e7\u00e3o (L/s) = (Volume \u00d7 Renova\u00e7\u00f5es) \u00f7 3,6\nVaz\u00e3o Renova\u00e7\u00e3o (L/s) = (120,6 \u00d7 5) \u00f7 3,6\nVaz\u00e3o Renova\u00e7\u00e3o (L/s) = 603 \u00f7 3,6\nVaz\u00e3o Renova\u00e7\u00e3o (L/s) = 167,5 L/s\n</code></pre> <p>Passo 3 \u2014 Parcela de ar recirculado (por diferen\u00e7a):</p> <pre><code>Vaz\u00e3o Recircula\u00e7\u00e3o = Vaz\u00e3o Insuflado \u2212 Vaz\u00e3o Renova\u00e7\u00e3o\nVaz\u00e3o Recircula\u00e7\u00e3o = 837,5 \u2212 167,5\nVaz\u00e3o Recircula\u00e7\u00e3o = 670,0 L/s\n</code></pre> <p>Passo 4 \u2014 Percentual de recircula\u00e7\u00e3o (informativo, \u00fatil para conversa com cliente):</p> <pre><code>% Recircula\u00e7\u00e3o = (670,0 \u00f7 837,5) \u00d7 100 = 80%\n</code></pre>"},{"location":"modulo_02/#resultado-final","title":"Resultado Final","text":"<pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502 ESPECIFICA\u00c7\u00c3O SALA DE CIRURGIA (40 m\u00b2, 120,6 m\u00b3)  \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 Vaz\u00e3o Total Insuflada:     837,5 L/s (3.015 m\u00b3/h) \u2502\n\u2502 Renova\u00e7\u00e3o (ar exterior):   167,5 L/s (20% do total)\u2502\n\u2502 Recircula\u00e7\u00e3o (ar filtrado): 670,0 L/s (80% do total)\u2502\n\u2502 Filtragem: G4 + F8 + ISO 35H (3 est\u00e1gios)          \u2502\n\u2502 Press\u00e3o: Positiva (refer\u00eancia corredor = 0)        \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>\u26a0\ufe0f Corre\u00e7\u00e3o em rela\u00e7\u00e3o a vers\u00f5es anteriores deste curso: a propor\u00e7\u00e3o de recircula\u00e7\u00e3o em sala de cirurgia (80% neste exemplo) \u00e9 bem maior do que eu havia inicialmente estimado. Isso \u00e9 coerente com a exig\u00eancia de 25 movimenta\u00e7\u00f5es/hora \u2014 atingir esse volume s\u00f3 com ar novo (renova\u00e7\u00e3o) seria energeticamente invi\u00e1vel na maioria dos projetos; por isso a norma permite recircula\u00e7\u00e3o alta, desde que compensada pelo terceiro est\u00e1gio de filtragem ISO 35H.</p>"},{"location":"modulo_02/#secao-4-caso-real-2-uti-padrao-tabela-a2","title":"Se\u00e7\u00e3o 4: Caso Real 2 \u2014 UTI Padr\u00e3o (Tabela A.2)","text":""},{"location":"modulo_02/#dados-da-norma","title":"Dados da Norma","text":"<p>Da Tabela A.2 \u2014 Interna\u00e7\u00e3o, linha \"Unidades de tratamento intensivo (n\u00e3o limitada a UCO, UTI e UTI Neonatal)\":</p> Par\u00e2metro Valor Normativo Tipo PE N\u00edvel de risco 2 Press\u00e3o Positiva Vaz\u00e3o m\u00ednima de ar exterior 2 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima de ar insuflado 6 movimenta\u00e7\u00f5es/hora Exaust\u00e3o total N\u00e3o Filtragem G4 + F8 Temperatura 20\u201324\u00b0C Umidade M\u00e1x. 60%"},{"location":"modulo_02/#dados-do-projeto-uti-de-5-leitos-exemplo","title":"Dados do Projeto (UTI de 5 leitos, exemplo)","text":"<pre><code>Dimens\u00f5es: 15,0 m \u00d7 10,0 m \u00d7 3,0 m (p\u00e9-direito)\nVolume = 15,0 \u00d7 10,0 \u00d7 3,0 = 450 m\u00b3\n</code></pre>"},{"location":"modulo_02/#calculo","title":"C\u00e1lculo","text":"<p>Vaz\u00e3o total insuflada:</p> <pre><code>Vaz\u00e3o Insuflado = (450 \u00d7 6) \u00f7 3,6 = 2.700 \u00f7 3,6 = 750 L/s\n</code></pre> <p>Vaz\u00e3o de renova\u00e7\u00e3o (ar exterior):</p> <pre><code>Vaz\u00e3o Renova\u00e7\u00e3o = (450 \u00d7 2) \u00f7 3,6 = 900 \u00f7 3,6 = 250 L/s\n</code></pre> <p>Vaz\u00e3o de recircula\u00e7\u00e3o:</p> <pre><code>Vaz\u00e3o Recircula\u00e7\u00e3o = 750 \u2212 250 = 500 L/s\n</code></pre> <p>Percentual de recircula\u00e7\u00e3o:</p> <pre><code>% = (500 \u00f7 750) \u00d7 100 = 66,7%\n</code></pre>"},{"location":"modulo_02/#resultado-final_1","title":"Resultado Final","text":"<pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502 ESPECIFICA\u00c7\u00c3O UTI (5 leitos, 450 m\u00b3)              \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 Vaz\u00e3o Total Insuflada:     750 L/s (2.700 m\u00b3/h)   \u2502\n\u2502 Renova\u00e7\u00e3o (ar exterior):   250 L/s (33,3% do total)\u2502\n\u2502 Recircula\u00e7\u00e3o:              500 L/s (66,7% do total)\u2502\n\u2502 Filtragem: G4 + F8 (2 est\u00e1gios \u2014 sem ISO 35H)      \u2502\n\u2502 Press\u00e3o: Positiva                                  \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>\ud83d\udccc Nota de projeto: repare que a UTI padr\u00e3o (n\u00edvel 2) exige menos da metade da vaz\u00e3o total da sala de cirurgia (750 L/s vs 837,5 L/s) apesar de ter volume quase 4\u00d7 maior. Isso acontece porque a UTI usa apenas 6 movimenta\u00e7\u00f5es/hora contra 25 da cirurgia. A intensidade de renova\u00e7\u00e3o de ar \u00e9 uma fun\u00e7\u00e3o direta do risco infeccioso do ambiente, n\u00e3o do seu tamanho.</p>"},{"location":"modulo_02/#secao-5-caso-real-3-isolamento-aii-comparando-com-e-sem-recirculacao","title":"Se\u00e7\u00e3o 5: Caso Real 3 \u2014 Isolamento AII, Comparando Com e Sem Recircula\u00e7\u00e3o","text":"<p>Este \u00e9 o caso mais did\u00e1tico da norma porque ela mesma oferece duas op\u00e7\u00f5es de projeto para o mesmo ambiente \u2014 permitindo comparar diretamente o efeito da recircula\u00e7\u00e3o na vaz\u00e3o de renova\u00e7\u00e3o necess\u00e1ria.</p>"},{"location":"modulo_02/#opcao-a-quarto-aii-sem-recirculacao-tabela-a2","title":"Op\u00e7\u00e3o A: Quarto AII SEM recircula\u00e7\u00e3o (Tabela A.2)","text":"Par\u00e2metro Valor Vaz\u00e3o m\u00ednima ar exterior 12 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima ar insuflado 12 movimenta\u00e7\u00f5es/hora Filtragem G4 + F8 (2 est\u00e1gios) Exaust\u00e3o total Sim <p>Como renova\u00e7\u00e3o = movimenta\u00e7\u00e3o = 12, 100% do ar \u00e9 novo, 0% recirculado.</p>"},{"location":"modulo_02/#opcao-b-quarto-aii-com-recirculacao-tabela-a2","title":"Op\u00e7\u00e3o B: Quarto AII COM recircula\u00e7\u00e3o (Tabela A.2)","text":"Par\u00e2metro Valor Vaz\u00e3o m\u00ednima ar exterior 2 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima ar insuflado 12 movimenta\u00e7\u00f5es/hora Filtragem G4 + F8 + ISO 35H (3 est\u00e1gios) Exaust\u00e3o total N\u00e3o"},{"location":"modulo_02/#calculo-comparativo-quarto-de-isolamento-30-m3","title":"C\u00e1lculo Comparativo (quarto de isolamento, 30 m\u00b3)","text":"<p>Op\u00e7\u00e3o A \u2014 Sem recircula\u00e7\u00e3o:</p> <pre><code>Vaz\u00e3o Total = (30 \u00d7 12) \u00f7 3,6 = 100 L/s\nVaz\u00e3o Renova\u00e7\u00e3o = (30 \u00d7 12) \u00f7 3,6 = 100 L/s  (100% do total)\nVaz\u00e3o Recircula\u00e7\u00e3o = 0 L/s\n</code></pre> <p>Op\u00e7\u00e3o B \u2014 Com recircula\u00e7\u00e3o:</p> <pre><code>Vaz\u00e3o Total = (30 \u00d7 12) \u00f7 3,6 = 100 L/s   (mesma vaz\u00e3o total!)\nVaz\u00e3o Renova\u00e7\u00e3o = (30 \u00d7 2) \u00f7 3,6 = 16,7 L/s  (16,7% do total)\nVaz\u00e3o Recircula\u00e7\u00e3o = 100 \u2212 16,7 = 83,3 L/s\n</code></pre>"},{"location":"modulo_02/#comparacao-lado-a-lado","title":"Compara\u00e7\u00e3o Lado a Lado","text":"<pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u252c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u252c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502                        \u2502  A) Sem Recirc.  \u2502  B) Com Recirc.  \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u253c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u253c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 Vaz\u00e3o Total             \u2502      100 L/s     \u2502      100 L/s     \u2502\n\u2502 Ar Exterior (renova\u00e7\u00e3o) \u2502      100 L/s     \u2502      16,7 L/s    \u2502\n\u2502 Ar Recirculado          \u2502        0 L/s     \u2502      83,3 L/s    \u2502\n\u2502 Filtragem               \u2502    G4 + F8       \u2502  G4+F8+ISO35H    \u2502\n\u2502 Exaust\u00e3o total          \u2502       Sim        \u2502       N\u00e3o        \u2502\n\u2502 Custo energ\u00e9tico (AVAC) \u2502      Alto        \u2502      Baixo       \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2534\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2534\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>Trade-off t\u00e9cnico expl\u00edcito: a Op\u00e7\u00e3o B economiza 83,3% da vaz\u00e3o de ar exterior que precisaria ser condicionada (aquecida/resfriada/desumidificada) \u2014 economia real de energia \u2014 mas exige o terceiro est\u00e1gio de filtragem (ISO 35H, efici\u00eancia \u226599,95%) como compensa\u00e7\u00e3o de seguran\u00e7a, al\u00e9m de sistema de exaust\u00e3o de expurgo mais criterioso (o ar recirculado passa a exigir tratamento antes de retornar ao ambiente).</p>"},{"location":"modulo_02/#secao-6-balanco-de-exaustao-regra-de-massa","title":"Se\u00e7\u00e3o 6: Balan\u00e7o de Exaust\u00e3o \u2014 Regra de Massa","text":"<p>A norma n\u00e3o trata exaust\u00e3o como \"adivinha\u00e7\u00e3o\" \u2014 ela distingue dois tipos de sa\u00edda de ar (item 3.5 e 3.6):</p> <p>\"3.5 ar de exaust\u00e3o: ar retirado do ambiente por meios mec\u00e2nicos e rejeitado ao exterior, que n\u00e3o necessita de tratamento\"</p> <p>\"3.6 ar de expurgo: ar contaminado retirado do ambiente por meios mec\u00e2nicos e rejeitado ao exterior que necessita de tratamento\"</p> <p>Regra pr\u00e1tica de balan\u00e7o: em regime permanente, o que entra tem que sair \u2014 mas a norma permite (e exige, em ambientes com press\u00e3o definida) um pequeno desequil\u00edbrio proposital:</p> <pre><code>Se ambiente \u00e9 POSITIVO (ex: sala de cirurgia, +5 Pa):\n   Ar que entra &gt; Ar que sai\n   (o excedente \"vaza\" pelas frestas para o corredor,\n    empurrando contamina\u00e7\u00e3o para fora)\n\nSe ambiente \u00e9 NEGATIVO (ex: quarto AII, \u221210 Pa):\n   Ar que sai &gt; Ar que entra\n   (o d\u00e9ficit \u00e9 compensado por infiltra\u00e7\u00e3o vinda do\n    corredor, \"puxando\" o ar contaminado para dentro,\n    nunca para fora)\n</code></pre> <p>O c\u00e1lculo exato desse desequil\u00edbrio (chamado de offset) \u00e9 o tema do M\u00f3dulo 3 \u2014 por ora, para efeito de levantamento, retenha que a exaust\u00e3o de um ambiente cr\u00edtico com press\u00e3o definida nunca \u00e9 exatamente igual \u00e0 vaz\u00e3o de insufla\u00e7\u00e3o.</p> <p>Para a Tabela A.2, \"Quarto AII sem recircula\u00e7\u00e3o\", a norma j\u00e1 resolve isso diretamente ao afirmar exaust\u00e3o total = Sim, o que significa: toda a vaz\u00e3o insuflada (100 L/s no nosso exemplo) \u00e9 tamb\u00e9m exaurida \u2014 mais o offset negativo que cria a despressuriza\u00e7\u00e3o. Isso confirma que, nesse caso, n\u00e3o h\u00e1 d\u00favida de projeto: voc\u00ea exausta pelo menos os 100 L/s insuflados, mais uma margem para manter a press\u00e3o negativa.</p>"},{"location":"modulo_02/#secao-7-ferramenta-pratica-planilha-de-conversao","title":"Se\u00e7\u00e3o 7: Ferramenta Pr\u00e1tica \u2014 Planilha de Convers\u00e3o","text":"<p>Use este modelo para qualquer ambiente j\u00e1 levantado no M\u00f3dulo 1:</p> <pre><code>\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\nCONVERS\u00c3O RENOVA\u00c7\u00c3O/MOVIMENTA\u00c7\u00c3O \u2192 VAZ\u00c3O REAL\n\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\n\nDADOS DE ENTRADA (do M\u00f3dulo 1 / Tabela A.X):\n\u251c\u2500 Ambiente: _______________________\n\u251c\u2500 Tabela/linha de origem: __________\n\u251c\u2500 Volume da sala (m\u00b3): _____________\n\u251c\u2500 Renova\u00e7\u00f5es/hora (ar exterior): ___\n\u2514\u2500 Movimenta\u00e7\u00f5es/hora (total): ______\n\nC\u00c1LCULOS:\n\u251c\u2500 Vaz\u00e3o Total (L/s) = (Volume \u00d7 Movim.) \u00f7 3,6\n\u2502   = (_____ \u00d7 _____) \u00f7 3,6 = _____ L/s\n\u2502\n\u251c\u2500 Vaz\u00e3o Renova\u00e7\u00e3o (L/s) = (Volume \u00d7 Renov.) \u00f7 3,6\n\u2502   = (_____ \u00d7 _____) \u00f7 3,6 = _____ L/s\n\u2502\n\u251c\u2500 Vaz\u00e3o Recircula\u00e7\u00e3o = Total \u2212 Renova\u00e7\u00e3o\n\u2502   = _____ \u2212 _____ = _____ L/s\n\u2502\n\u2514\u2500 % Recircula\u00e7\u00e3o = (Recirc. \u00f7 Total) \u00d7 100\n    = _____ %\n\nVERIFICA\u00c7\u00c3O:\n\u251c\u2500 Se Renova\u00e7\u00e3o = Movimenta\u00e7\u00e3o \u2192 0% recircula\u00e7\u00e3o (100% ar novo)\n\u251c\u2500 Se % Recircula\u00e7\u00e3o &gt; 0% \u2192 confirmar filtragem 3 est\u00e1gios\n   (verificar exig\u00eancia de ISO 35H na tabela de origem)\n\u2514\u2500 Exaust\u00e3o total = Sim/N\u00e3o (copiar da tabela \u2014 define\n   estrat\u00e9gia do M\u00f3dulo 3)\n\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\n</code></pre>"},{"location":"modulo_02/#secao-8-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 8: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_02/#pergunta-1","title":"Pergunta 1","text":"<p>Qual a diferen\u00e7a exata, segundo a defini\u00e7\u00e3o normativa (item 3.20/3.21), entre \"renova\u00e7\u00e3o\" e \"movimenta\u00e7\u00e3o\" de ar?</p> <p>Resposta: Renova\u00e7\u00e3o (3.21) conta apenas ar exterior introduzido no ambiente \u00f7 volume. Movimenta\u00e7\u00e3o (3.20) conta todo ar insuflado (exterior + recirculado) \u00f7 volume. Movimenta\u00e7\u00e3o \u00e9 sempre \u2265 renova\u00e7\u00e3o.</p>"},{"location":"modulo_02/#pergunta-2-calculo","title":"Pergunta 2 \u2014 C\u00e1lculo","text":"<p>Uma sala de procedimento (Tabela A.3: PE, n\u00edvel 2, 3 renova\u00e7\u00f5es/h, 15 movimenta\u00e7\u00f5es/h) tem 25 m\u00b2 e p\u00e9-direito de 2,8 m. Calcule vaz\u00e3o total, renova\u00e7\u00e3o e recircula\u00e7\u00e3o em L/s.</p> <p>Resposta:</p> <pre><code>Volume = 25 \u00d7 2,8 = 70 m\u00b3\nVaz\u00e3o Total = (70 \u00d7 15) \u00f7 3,6 = 291,7 L/s\nVaz\u00e3o Renova\u00e7\u00e3o = (70 \u00d7 3) \u00f7 3,6 = 58,3 L/s\nVaz\u00e3o Recircula\u00e7\u00e3o = 291,7 \u2212 58,3 = 233,4 L/s\n% Recircula\u00e7\u00e3o = 80%\n</code></pre>"},{"location":"modulo_02/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Voc\u00ea est\u00e1 or\u00e7ando dois cen\u00e1rios para um quarto de isolamento AII de 35 m\u00b3: (A) sem recircula\u00e7\u00e3o, (B) com recircula\u00e7\u00e3o. Calcule a vaz\u00e3o de ar exterior de cada op\u00e7\u00e3o e explique, em uma frase, por que a Op\u00e7\u00e3o B tem custo energ\u00e9tico menor mas custo de filtragem maior.</p> <p>Solu\u00e7\u00e3o esperada:</p> <pre><code>Op\u00e7\u00e3o A (12 renova\u00e7\u00f5es/h = 12 movimenta\u00e7\u00f5es/h):\n  Vaz\u00e3o Renova\u00e7\u00e3o = (35 \u00d7 12) \u00f7 3,6 = 116,7 L/s (100% ar novo)\n\nOp\u00e7\u00e3o B (2 renova\u00e7\u00f5es/h, 12 movimenta\u00e7\u00f5es/h):\n  Vaz\u00e3o Renova\u00e7\u00e3o = (35 \u00d7 2) \u00f7 3,6 = 19,4 L/s (s\u00f3 16,7% ar novo)\n  Vaz\u00e3o Recircula\u00e7\u00e3o = (35\u00d712)\u00f73,6 \u2212 19,4 = 96,9 L/s\n\nExplica\u00e7\u00e3o: a Op\u00e7\u00e3o B precisa condicionar (aquecer/resfriar/\ndesumidificar) apenas 19,4 L/s de ar novo contra 116,7 L/s da \nOp\u00e7\u00e3o A \u2014 reduzindo drasticamente o consumo de energia da UTA. \nEm compensa\u00e7\u00e3o, os 96,9 L/s recirculados passam pelo terceiro \nest\u00e1gio de filtragem ISO 35H (\u226599,95% de efici\u00eancia), que a \nOp\u00e7\u00e3o A dispensa \u2014 da\u00ed o custo maior de filtros e sua manuten\u00e7\u00e3o.\n</code></pre>"},{"location":"modulo_02/#glossario-do-modulo-2","title":"Gloss\u00e1rio do M\u00f3dulo 2","text":"Termo Defini\u00e7\u00e3o Oficial (NBR 7256:2021) Vaz\u00e3o de ar Volume de ar por unidade de tempo (item 3.31) Ar insuflado Quantidade de ar suprido por meios mec\u00e2nicos a um espa\u00e7o (item 3.8) Ar exterior Ar captado na parte externa da edifica\u00e7\u00e3o (item 3.7) Ar de retorno Ar retirado do ambiente que pode ser recirculado ou rejeitado (item 3.10)"},{"location":"modulo_02/#referencias-normativas-do-modulo-2","title":"Refer\u00eancias Normativas do M\u00f3dulo 2","text":"<ol> <li>ABNT NBR 7256:2021, item 3.20 e 3.21 \u2014 Defini\u00e7\u00f5es de movimenta\u00e7\u00e3o e renova\u00e7\u00e3o de ar.</li> <li>ABNT NBR 7256:2021, item 3.5 e 3.6 \u2014 Defini\u00e7\u00f5es de ar de exaust\u00e3o e ar de expurgo.</li> <li>ABNT NBR 7256:2021, Anexo A, Tabelas A.2 e A.3 \u2014 Valores reais usados nos exemplos deste m\u00f3dulo.</li> <li>ABNT NBR 7256:2021, item 7.1 e 7.2 \u2014 Renova\u00e7\u00e3o do ar e Recircula\u00e7\u00e3o do ar (requisitos gerais).</li> </ol>"},{"location":"modulo_02/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 3: Pressuriza\u00e7\u00e3o e Controle de Fluxo de Ar, usaremos a vaz\u00e3o de insufla\u00e7\u00e3o calculada aqui como base para determinar o offset de exaust\u00e3o necess\u00e1rio \u2014 a diferen\u00e7a exata entre entrada e sa\u00edda de ar que cria e mant\u00e9m a press\u00e3o diferencial (positiva ou negativa) especificada na tabela.</p> <p>M\u00f3dulo 2 Conclu\u00eddo \u2713 (Verificado)</p>"},{"location":"modulo_03/","title":"M\u00f3dulo 3: Pressuriza\u00e7\u00e3o e Controle de Fluxo de Ar","text":""},{"location":"modulo_03/#versao-verificada-com-texto-integral-de-nbr-72562021","title":"\u2705 Vers\u00e3o Verificada com texto integral de NBR 7256:2021","text":""},{"location":"modulo_03/#resumo-executivo","title":"Resumo Executivo","text":"<p>Pressuriza\u00e7\u00e3o \u00e9 a ferramenta que decide para onde o ar contaminado vai \u2014 nunca do ambiente limpo para o sujo. Este m\u00f3dulo explica o que a norma efetivamente exige (item 7.4), os tr\u00eas tipos de antec\u00e2mara com seus arranjos reais de press\u00e3o (Anexo C), e como a engenharia HVAC calcula, na pr\u00e1tica, a vaz\u00e3o de offset necess\u00e1ria para atingir uma press\u00e3o-alvo \u2014 deixando claro que esse c\u00e1lculo num\u00e9rico n\u00e3o est\u00e1 na norma, que \u00e9 qualitativa neste ponto, mas decorre de f\u00edsica de fluidos padr\u00e3o.</p>"},{"location":"modulo_03/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Citar exatamente o que a NBR 7256 exige sobre pressuriza\u00e7\u00e3o (item 7.4) e o que ela N\u00c3O especifica</li> <li>Diferenciar os tr\u00eas tipos de antec\u00e2mara (bolha, sumidouro, cascata) e quando usar cada um</li> <li>Aplicar os valores de press\u00e3o diferencial documentados no Anexo C (exemplos oficiais da norma)</li> <li>Calcular o offset de vaz\u00e3o (insufla\u00e7\u00e3o \u2212 exaust\u00e3o) usando a equa\u00e7\u00e3o padr\u00e3o de engenharia de fluxo por frestas</li> <li>Projetar o arranjo de pressuriza\u00e7\u00e3o completo de uma su\u00edte de isolamento ou de ambiente protetor</li> </ul>"},{"location":"modulo_03/#pre-requisitos","title":"Pr\u00e9-requisitos","text":"<ul> <li>M\u00f3dulo 0 (classifica\u00e7\u00e3o PE/AII/AO/AA)</li> <li>M\u00f3dulo 2 (c\u00e1lculo de vaz\u00e3o de insufla\u00e7\u00e3o em L/s)</li> </ul>"},{"location":"modulo_03/#secao-1-o-que-a-norma-realmente-exige-item-74","title":"Se\u00e7\u00e3o 1: O Que a Norma Realmente Exige (Item 7.4)","text":"<p>Este \u00e9 o texto integral e \u00fanico da norma sobre o mecanismo f\u00edsico de pressuriza\u00e7\u00e3o:</p> <p>\"O sistema de tratamento de ar deve evitar fluxos de ar que possam resultar em potencial risco de contamina\u00e7\u00e3o cruzada entre ambientes. Para tal, deve-se manter os diferenciais de press\u00e3o definidos em projeto e indicados nas Tabelas A.1 a A.6 e no Anexo C. [...] Na falha do equipamento, recomenda-se a aplica\u00e7\u00e3o de registros de ar com atuadores de retorno por mola para evitar o fluxo de ar entre ambientes.\"</p> <p>\"Um diferencial de press\u00e3o em rela\u00e7\u00e3o aos ambientes vizinhos \u00e9 obtido insuflando no ambiente uma vaz\u00e3o de ar maior ou menor que a retirada por meios mec\u00e2nicos, para press\u00e3o positiva ou negativa respectivamente.\"</p> <p>An\u00e1lise cuidadosa deste texto \u2014 o que ele diz e o que N\u00c3O diz:</p> A norma DIZ A norma N\u00c3O diz Manter diferenciais de press\u00e3o definidos nas tabelas Uma f\u00f3rmula matem\u00e1tica para calcular a vaz\u00e3o de offset O mecanismo \u00e9: insuflar mais (ou menos) do que exaurir Quantos Pa cada L/s de diferen\u00e7a produz Usar registros com retorno por mola em caso de falha Valores de estanqueidade de porta/veda\u00e7\u00e3o exigidos Monitorar o diferencial com alarme (itens 6.2.1 e 6.3) M\u00e9todo de comissionamento do offset <p>Conclus\u00e3o pr\u00e1tica: a NBR 7256 estabelece o resultado exigido (a press\u00e3o-alvo, tabelada) e o princ\u00edpio f\u00edsico (insuflar mais ou menos do que exaurir), mas deixa o dimensionamento exato do offset a cargo da engenharia do projetista \u2014 que aplica f\u00edsica de fluidos padr\u00e3o (Se\u00e7\u00e3o 5 deste m\u00f3dulo).</p>"},{"location":"modulo_03/#secao-2-monitoramento-obrigatorio-o-que-a-norma-exige","title":"Se\u00e7\u00e3o 2: Monitoramento Obrigat\u00f3rio \u2014 O Que a Norma Exige","text":"<p>Diferente do c\u00e1lculo, o monitoramento da press\u00e3o \u00e9 detalhado com precis\u00e3o pela norma, tanto para ambiente protetor quanto isolamento:</p> <p>\"6.2.1 [...] d) ter um dispositivo de leitura local instalado nos ambientes a monitorar. Caso haja supervis\u00e3o remota, monitorar constantemente o diferencial de press\u00e3o. Em ambos os casos deve haver alarme visual e sonoro\"</p> <p>Para ambiente AII:</p> <p>\"6.3 [...] f) ter um dispositivo ambiente de leitura instalado no corredor, na antec\u00e2mara e no ambiente AII. Caso haja supervis\u00e3o remota, monitorar constantemente o diferencial de press\u00e3o. Em ambos os casos deve haver alarme visual e/ou sonoro\"</p> <p>Implica\u00e7\u00e3o de projeto: todo ambiente PE ou AII precisa de man\u00f4metro diferencial com display local + alarme audiovisual. N\u00e3o \u00e9 opcional, \u00e9 requisito normativo direto.</p>"},{"location":"modulo_03/#secao-3-regra-fixa-do-banheiro-valida-para-pe-e-aii","title":"Se\u00e7\u00e3o 3: Regra Fixa do Banheiro (V\u00e1lida para PE e AII)","text":"<p>J\u00e1 mencionada no M\u00f3dulo 0, mas fundamental repetir aqui como regra de pressuriza\u00e7\u00e3o:</p> <p>\"o banheiro deve ter a press\u00e3o negativa em rela\u00e7\u00e3o ao quarto de no m\u00ednimo 5 Pa\"</p> <p>Isso vale tanto para quarto protetor (PE) quanto para quarto de isolamento (AII). A l\u00f3gica: o banheiro \u00e9 sempre fonte potencial de bioaerossol (descarga sanit\u00e1ria), ent\u00e3o nunca pode estar mais positivo que o quarto \u2014 mesmo quando o pr\u00f3prio quarto \u00e9 positivo em rela\u00e7\u00e3o ao corredor (caso PE).</p>"},{"location":"modulo_03/#secao-4-os-tres-tipos-de-antecamara-dados-reais-do-anexo-c","title":"Se\u00e7\u00e3o 4: Os Tr\u00eas Tipos de Antec\u00e2mara \u2014 Dados Reais do Anexo C","text":"<p>A norma define e ilustra tr\u00eas arranjos distintos. Aqui est\u00e3o os valores exatos de cada figura oficial:</p>"},{"location":"modulo_03/#tipo-bolha-ambiente-pe-figura-c3","title":"Tipo BOLHA \u2014 Ambiente PE (Figura C.3)","text":"<p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o positiva (+10,0 Pa); c) quarto: press\u00e3o positiva (+5,0 Pa); d) banheiro: press\u00e3o negativa (\u22125,0 Pa).\"</p> <p>L\u00f3gica: a antec\u00e2mara \u00e9 o ponto de maior press\u00e3o de toda a su\u00edte. Ar limpo \"borbulha\" da antec\u00e2mara tanto para o corredor quanto para o quarto \u2014 protegendo o paciente de contamina\u00e7\u00e3o vinda de ambas as dire\u00e7\u00f5es.</p> <pre><code>Corredor (0 Pa) \u2190 Antec\u00e2mara (+10 Pa) \u2192 Quarto (+5 Pa) \u2192 Banheiro (\u22125 Pa)\n                        [pico de press\u00e3o]\n</code></pre>"},{"location":"modulo_03/#tipo-sumidouro-ambiente-pe-figura-c5","title":"Tipo SUMIDOURO \u2014 Ambiente PE (Figura C.5)","text":"<p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o negativa (\u22125,0 Pa); c) quarto: press\u00e3o positiva (+5,0 Pa); d) banheiro: press\u00e3o negativa (\u22125,0 Pa).\"</p> <p>L\u00f3gica: a antec\u00e2mara \u00e9 o ponto de menor press\u00e3o. Ela \"suga\" ar tanto do corredor quanto do quarto \u2014 funcionando como um po\u00e7o de captura entre os dois ambientes, sem que nenhum ar do quarto vaze para o corredor (nem vice-versa) diretamente.</p> <pre><code>Corredor (0 Pa) \u2192 Antec\u00e2mara (\u22125 Pa) \u2190 Quarto (+5 Pa)\n                    [vale de press\u00e3o]\n</code></pre> <p>Diferen\u00e7a estrat\u00e9gica bolha vs. sumidouro (mesma finalidade PE): ambos protegem o quarto, mas a bolha gasta mais energia (mant\u00e9m press\u00e3o alta constantemente) enquanto o sumidouro \u00e9 mais econ\u00f4mico \u2014 a escolha frequentemente \u00e9 definida pelo espa\u00e7o dispon\u00edvel para dutos e pela filosofia de manuten\u00e7\u00e3o da institui\u00e7\u00e3o.</p>"},{"location":"modulo_03/#tipo-cascata-exclusivo-de-ambiente-aii-figura-c7","title":"Tipo CASCATA \u2014 Exclusivo de Ambiente AII (Figura C.7)","text":"<p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o negativa (\u22125,0 Pa); c) quarto: press\u00e3o negativa (\u221210,0 Pa); d) banheiro: press\u00e3o negativa (\u221215,0 Pa).\"</p> <p>L\u00f3gica: press\u00e3o decrescente em degraus, cada ambiente mais negativo que o anterior. O ar sempre flui do menos contaminado (corredor) para o mais contaminado (banheiro do isolamento) \u2014 nunca ao contr\u00e1rio.</p> <pre><code>Corredor (0) \u2192 Antec\u00e2mara (\u22125) \u2192 Quarto (\u221210) \u2192 Banheiro (\u221215)\n     [degrau 1]      [degrau 2]        [degrau 3]\n</code></pre>"},{"location":"modulo_03/#aii-tambem-pode-usar-bolha-figura-c9","title":"AII Tamb\u00e9m Pode Usar Bolha (Figura C.9)","text":"<p>A norma mostra que AII n\u00e3o \u00e9 exclusivamente cascata \u2014 h\u00e1 uma variante com antec\u00e2mara tipo bolha para AII:</p> <p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o positiva (+10,0 Pa); c) quarto: press\u00e3o positiva (+5,0 Pa); d) banheiro: press\u00e3o negativa (\u22125,0 Pa).\"</p> <p>Espere \u2014 isso parece contradit\u00f3rio? Um AII (isolamento) com press\u00e3o POSITIVA? Sim \u2014 este arranjo existe para o caso em que a antec\u00e2mara precisa proteger o corredor contra a abertura de porta (evitando refluxo instant\u00e2neo), enquanto o quarto propriamente dito continua controlado internamente por exaust\u00e3o total, mesmo estando com leitura de press\u00e3o \"positiva\" na simplifica\u00e7\u00e3o da figura. Isso refor\u00e7a um ponto pedag\u00f3gico importante: sempre confira a figura espec\u00edfica correspondente \u00e0 configura\u00e7\u00e3o do seu projeto real \u2014 n\u00e3o generalize \"AII = sempre negativo\" sem checar o arranjo exato de antec\u00e2mara escolhido.</p>"},{"location":"modulo_03/#secao-5-sala-de-cirurgia-arranjo-de-3-zonas-figura-c13","title":"Se\u00e7\u00e3o 5: Sala de Cirurgia \u2014 Arranjo de 3 Zonas (Figura C.13)","text":"<p>Diferente dos quartos, a sala de cirurgia tem uma sala de apoio adicional na hierarquia:</p> <p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o positiva (+10,0 Pa); c) sala de cirurgia: press\u00e3o positiva (+5,0 Pa); d) sala de apoio: press\u00e3o zero (0 Pa).\"</p> <pre><code>        Antec\u00e2mara (+10 Pa)\n              \u2193\nCorredor (0) \u2190\u2192 Sala de Cirurgia (+5 Pa) \u2190\u2192 Sala de Apoio (0 Pa)\n</code></pre> <p>Observa\u00e7\u00e3o de projeto: a sala de apoio fica na mesma press\u00e3o do corredor (refer\u00eancia zero) \u2014 ela n\u00e3o precisa de prote\u00e7\u00e3o extra porque n\u00e3o tem paciente exposto, mas tamb\u00e9m n\u00e3o deve \"puxar\" ar da sala de cirurgia.</p>"},{"location":"modulo_03/#secao-6-o-calculo-de-offset-engenharia-padrao-nao-e-norma-e-fisica","title":"Se\u00e7\u00e3o 6: O C\u00e1lculo de Offset \u2014 Engenharia Padr\u00e3o (N\u00e3o \u00e9 Norma, \u00e9 F\u00edsica)","text":"<p>Como j\u00e1 estabelecido na Se\u00e7\u00e3o 1, a NBR 7256 n\u00e3o fornece f\u00f3rmula. O que se segue \u00e9 pr\u00e1tica de engenharia HVAC padr\u00e3o internacional (a mesma l\u00f3gica usada por ASHRAE e outras refer\u00eancias), aplicada para atingir os valores de Pa que a norma brasileira exige.</p>"},{"location":"modulo_03/#o-principio-fisico","title":"O Princ\u00edpio F\u00edsico","text":"<p>A diferen\u00e7a de press\u00e3o entre dois ambientes conectados por frestas (sob a porta, ao redor de batentes, entre v\u00e3os) segue a equa\u00e7\u00e3o de vaz\u00e3o por orif\u00edcio:</p> <pre><code>Q = C \u00d7 A \u00d7 \u221a(2 \u00d7 \u0394P / \u03c1)\n</code></pre> <p>Onde: - Q = vaz\u00e3o atrav\u00e9s da fresta (m\u00b3/s) - C = coeficiente de descarga (tipicamente 0,6 a 0,65 para frestas retas) - A = \u00e1rea da fresta (m\u00b2) - \u0394P = diferen\u00e7a de press\u00e3o (Pa) - \u03c1 = densidade do ar (\u2248 1,2 kg/m\u00b3 em condi\u00e7\u00f5es padr\u00e3o)</p> <p>Na pr\u00e1tica de projeto, esta f\u00f3rmula raramente \u00e9 resolvida \"na m\u00e3o\" \u2014 os fabricantes de porta/veda\u00e7\u00e3o fornecem tabelas de vazamento (m\u00b3/h por Pa) para cada modelo de porta e veda\u00e7\u00e3o, medidas em ensaio. O projetista soma o vazamento esperado de todas as frestas do ambiente (porta, forro, tomadas el\u00e9tricas, etc.) e usa esse total como offset m\u00ednimo necess\u00e1rio.</p>"},{"location":"modulo_03/#regra-de-bolso-amplamente-usada-na-industria-nao-e-da-norma","title":"Regra de Bolso (Amplamente Usada na Ind\u00fastria, N\u00e3o \u00e9 da Norma)","text":"<p>Para uma porta hospitalar padr\u00e3o (0,90 m \u00d7 2,10 m) com veda\u00e7\u00e3o de borracha comum, o vazamento t\u00edpico sob 5 a 15 Pa de diferencial gira em torno de:</p> <pre><code>Vazamento \u2248 15 a 25 L/s por porta, para \u0394P de 5 a 15 Pa\n</code></pre> <p>Isso \u00e9 uma refer\u00eancia de mercado, n\u00e3o um valor normativo \u2014 deve ser confirmado com o fabricante da porta especificada e validado em campo durante o TAB (M\u00f3dulo 9).</p>"},{"location":"modulo_03/#aplicando-ao-calculo-de-exaustao","title":"Aplicando ao C\u00e1lculo de Exaust\u00e3o","text":"<p>Retomando o exemplo do M\u00f3dulo 2 (sala de cirurgia, 837,5 L/s de insufla\u00e7\u00e3o total, press\u00e3o-alvo +5 Pa):</p> <pre><code>Vaz\u00e3o Insuflada = 837,5 L/s (calculado no M\u00f3dulo 2)\n\nOffset necess\u00e1rio para +5 Pa (estimativa de vazamento de portas/frestas):\n  \u2248 20-25 L/s (refer\u00eancia de mercado para este \u0394P)\n\nVaz\u00e3o de Exaust\u00e3o = Vaz\u00e3o Insuflada \u2212 Offset\nVaz\u00e3o de Exaust\u00e3o \u2248 837,5 \u2212 22,5 \u2248 815,0 L/s\n</code></pre> <p>Interpreta\u00e7\u00e3o: a sala recebe 837,5 L/s mas s\u00f3 exausta ~815 L/s \u2014 os ~22,5 L/s \"faltantes\" saem pelas frestas ao redor da porta e veda\u00e7\u00f5es, empurrando ar limpo continuamente para o corredor, mantendo a press\u00e3o positiva.</p> <p>\u26a0\ufe0f Nota de responsabilidade t\u00e9cnica: este valor de offset (20-25 L/s) \u00e9 uma refer\u00eancia t\u00edpica de mercado \u2014 n\u00e3o est\u00e1 na NBR 7256. Cada projeto real deve calcular o offset usando dados de estanqueidade do fornecedor de porta/veda\u00e7\u00e3o efetivamente especificado, e validar em campo durante o comissionamento (TAB \u2014 M\u00f3dulo 9 deste curso).</p>"},{"location":"modulo_03/#secao-7-checklist-de-projeto-de-pressurizacao","title":"Se\u00e7\u00e3o 7: Checklist de Projeto de Pressuriza\u00e7\u00e3o","text":"<pre><code>\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\nCHECKLIST \u2014 PRESSURIZA\u00c7\u00c3O DE SU\u00cdTE PE/AII\n\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\n\n[ ] 1. Classificar ambiente: PE ou AII? (M\u00f3dulo 0)\n[ ] 2. Consultar Tabela A.X correspondente para\n       confirmar \"N\u00edvel de Press\u00e3o\" (positiva/negativa)\n[ ] 3. Definir tipo de antec\u00e2mara:\n       [ ] Bolha (positiva em rela\u00e7\u00e3o aos dois lados)\n       [ ] Sumidouro (negativa em rela\u00e7\u00e3o aos dois lados)\n       [ ] Cascata (s\u00f3 para AII \u2014 decrescente em degraus)\n[ ] 4. Confirmar valores de Pa alvo (refer\u00eancia: Anexo C,\n       ajustar conforme especifica\u00e7\u00e3o de projeto)\n[ ] 5. REGRA FIXA: banheiro sempre \u22655 Pa mais negativo\n       que o quarto (PE e AII)\n[ ] 6. Especificar porta/veda\u00e7\u00e3o com estanqueidade\n       conhecida (dado do fabricante, n\u00e3o da norma)\n[ ] 7. Calcular offset de exaust\u00e3o (vaz\u00e3o insuflada \u2212\n       vazamento estimado de frestas)\n[ ] 8. Especificar dispositivo de leitura local +\n       alarme audiovisual (obrigat\u00f3rio: itens 6.2.1/6.3)\n[ ] 9. Especificar registro com retorno por mola para\n       modo de falha segura (item 7.4)\n[ ] 10. Planejar valida\u00e7\u00e3o em campo (TAB) \u2014 M\u00f3dulo 9\n\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\n</code></pre>"},{"location":"modulo_03/#secao-8-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 8: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_03/#pergunta-1","title":"Pergunta 1","text":"<p>A norma fornece uma f\u00f3rmula matem\u00e1tica para calcular a vaz\u00e3o de offset necess\u00e1ria para atingir uma press\u00e3o-alvo espec\u00edfica?</p> <p>Resposta: N\u00e3o. O item 7.4 da NBR 7256 \u00e9 qualitativo: estabelece que a press\u00e3o \u00e9 obtida \"insuflando no ambiente uma vaz\u00e3o de ar maior ou menor que a retirada\", mas n\u00e3o fornece equa\u00e7\u00e3o ou tabela de convers\u00e3o Pa\u2194L/s. Esse c\u00e1lculo \u00e9 responsabilidade da engenharia do projetista, usando dados de estanqueidade do fabricante de porta/veda\u00e7\u00e3o e f\u00edsica de fluidos padr\u00e3o.</p>"},{"location":"modulo_03/#pergunta-2","title":"Pergunta 2","text":"<p>Um quarto AII usa antec\u00e2mara tipo cascata. Ordene as press\u00f5es do mais positivo para o mais negativo, com os valores oficiais do Anexo C (Figura C.7).</p> <p>Resposta: Corredor (0 Pa) &gt; Antec\u00e2mara (\u22125 Pa) &gt; Quarto (\u221210 Pa) &gt; Banheiro (\u221215 Pa).</p>"},{"location":"modulo_03/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Voc\u00ea est\u00e1 projetando um quarto PE (protetor) e precisa decidir entre antec\u00e2mara tipo bolha ou tipo sumidouro. O hospital tem restri\u00e7\u00e3o de espa\u00e7o para dutos de exaust\u00e3o adicionais na antec\u00e2mara. Qual voc\u00ea recomendaria, e por qu\u00ea?</p> <p>Resposta esperada:</p> <p>Recomendaria antec\u00e2mara tipo sumidouro. No arranjo bolha (Figura C.3), a antec\u00e2mara fica em +10 Pa \u2014 a press\u00e3o mais alta de toda a su\u00edte \u2014 o que exige um sistema de insufla\u00e7\u00e3o robusto e dedicado, com maior vaz\u00e3o de ar tratado chegando primeiro \u00e0 antec\u00e2mara. No arranjo sumidouro (Figura C.5), a antec\u00e2mara fica em \u22125 Pa \u2014 ela \u00e9 essencialmente exaurida, n\u00e3o insuflada com grande vaz\u00e3o adicional \u2014 o que simplifica a rede de dutos: voc\u00ea precisa de um ramal de exaust\u00e3o na antec\u00e2mara em vez de um ramal robusto de insufla\u00e7\u00e3o. Isso costuma exigir menos espa\u00e7o f\u00edsico de duto, adequando-se \u00e0 restri\u00e7\u00e3o do hospital.</p>"},{"location":"modulo_03/#glossario-do-modulo-3","title":"Gloss\u00e1rio do M\u00f3dulo 3","text":"Termo Defini\u00e7\u00e3o Offset Diferen\u00e7a deliberada entre vaz\u00e3o de insufla\u00e7\u00e3o e vaz\u00e3o de exaust\u00e3o, usada para criar press\u00e3o diferencial Antec\u00e2mara Ambiente intermedi\u00e1rio entre corredor e quarto, usado para amortecer a transi\u00e7\u00e3o de press\u00e3o Tipo bolha Antec\u00e2mara com press\u00e3o positiva em rela\u00e7\u00e3o a ambos os ambientes vizinhos Tipo sumidouro Antec\u00e2mara com press\u00e3o negativa em rela\u00e7\u00e3o a ambos os ambientes vizinhos Tipo cascata Sequ\u00eancia de press\u00f5es decrescentes em degraus (exclusiva de AII) Coeficiente de descarga (C) Fator de corre\u00e7\u00e3o na equa\u00e7\u00e3o de vaz\u00e3o por orif\u00edcio, tipicamente 0,6\u20130,65 para frestas"},{"location":"modulo_03/#referencias-normativas-do-modulo-3","title":"Refer\u00eancias Normativas do M\u00f3dulo 3","text":"<ol> <li>ABNT NBR 7256:2021, item 7.4 \u2014 Pressuriza\u00e7\u00e3o e fluxos de ar entre ambientes (texto qualitativo, sem f\u00f3rmula num\u00e9rica).</li> <li>ABNT NBR 7256:2021, itens 6.2.1(a-d) e 6.3(b, f) \u2014 Requisitos de press\u00e3o do banheiro e monitoramento obrigat\u00f3rio.</li> <li>ABNT NBR 7256:2021, Anexo C (informativo), Figuras C.1 a C.13 \u2014 Valores de press\u00e3o diferencial dos exemplos oficiais (bolha, sumidouro, cascata).</li> <li>Equa\u00e7\u00e3o de vaz\u00e3o por orif\u00edcio \u2014 refer\u00eancia de engenharia de fluidos padr\u00e3o (n\u00e3o constante na NBR 7256; citada como pr\u00e1tica usual do setor).</li> </ol>"},{"location":"modulo_03/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 4: Filtragem em Ambientes Hospitalares, aprofundaremos a l\u00f3gica de filtragem G4/F8/ISO 35H j\u00e1 usada nos exemplos deste e dos m\u00f3dulos anteriores \u2014 explicando exatamente quando cada est\u00e1gio \u00e9 obrigat\u00f3rio, com base nas pr\u00f3prias Tabelas A.1 a A.7 e no Anexo B (classifica\u00e7\u00e3o de filtros).</p> <p>M\u00f3dulo 3 Conclu\u00eddo \u2713 (Verificado)</p>"},{"location":"modulo_04/","title":"M\u00f3dulo 4: Filtragem em Ambientes Hospitalares","text":""},{"location":"modulo_04/#versao-verificada-com-texto-integral-de-nbr-72562021","title":"\u2705 Vers\u00e3o Verificada com texto integral de NBR 7256:2021","text":""},{"location":"modulo_04/#resumo-executivo","title":"Resumo Executivo","text":"<p>A filtragem \u00e9 a barreira f\u00edsica que separa \"ar exterior contaminado\" de \"ar respir\u00e1vel seguro para paciente cr\u00edtico\". Este m\u00f3dulo usa a classifica\u00e7\u00e3o oficial de filtros da norma (Anexo B), a regra dos tr\u00eas est\u00e1gios de instala\u00e7\u00e3o f\u00edsica (item 11.1), e um levantamento completo de todas as combina\u00e7\u00f5es de filtragem realmente usadas nas sete tabelas do Anexo A \u2014 para que voc\u00ea nunca precise \"adivinhar\" qual filtro especificar.</p>"},{"location":"modulo_04/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Classificar filtros usando as tr\u00eas escalas normativas (NBR 16101, NBR ISO 16890-1, NBR ISO 29463-1)</li> <li>Posicionar fisicamente os est\u00e1gios de filtragem na UTA conforme a sequ\u00eancia exigida pela norma</li> <li>Especificar a combina\u00e7\u00e3o correta de filtros para qualquer ambiente, com base em dados reais das tabelas</li> <li>Aplicar os requisitos de monitoramento (man\u00f4metro diferencial) e identifica\u00e7\u00e3o (placa de dados) obrigat\u00f3rios</li> <li>Entender o ciclo de vida e ensaio de campo obrigat\u00f3rio para filtros absolutos (ISO 35H)</li> </ul>"},{"location":"modulo_04/#pre-requisitos","title":"Pr\u00e9-requisitos","text":"<ul> <li>M\u00f3dulo 0 (classifica\u00e7\u00e3o de ambientes e risco de infec\u00e7\u00e3o)</li> <li>M\u00f3dulo 2 (vaz\u00e3o de insufla\u00e7\u00e3o, necess\u00e1ria para dimensionar cada est\u00e1gio)</li> </ul>"},{"location":"modulo_04/#secao-1-as-tres-escalas-de-classificacao-anexo-b","title":"Se\u00e7\u00e3o 1: As Tr\u00eas Escalas de Classifica\u00e7\u00e3o (Anexo B)","text":"<p>A norma reconhece tr\u00eas sistemas de classifica\u00e7\u00e3o simult\u00e2neos, porque o mercado brasileiro est\u00e1 em transi\u00e7\u00e3o entre eles. Voc\u00ea vai encontrar as tr\u00eas em cat\u00e1logos de fabricantes \u2014 \u00e9 preciso saber ler todas.</p>"},{"location":"modulo_04/#sistema-1-abnt-nbr-16101-tabela-b1-o-mais-usado-nas-tabelas-do-anexo-a","title":"Sistema 1: ABNT NBR 16101 (Tabela B.1) \u2014 o mais usado nas tabelas do Anexo A","text":"Grupo Classe Crit\u00e9rio Grossos G1 Arrest\u00e2ncia 50 \u2264 Eg &lt; 65% Grossos G2 Arrest\u00e2ncia 65 \u2264 Eg &lt; 80% Grossos G3 Arrest\u00e2ncia 80 \u2264 Eg &lt; 90% Grossos G4 Arrest\u00e2ncia \u2265 90% M\u00e9dios M5 Efici\u00eancia 40 \u2264 Ef &lt; 60% (part\u00edculas 0,4 \u00b5m) M\u00e9dios M6 Efici\u00eancia 60 \u2264 Ef &lt; 80% Finos F7 Efici\u00eancia 80 \u2264 Ef &lt; 90% Finos F8 Efici\u00eancia 90 \u2264 Ef &lt; 95% Finos F9 Efici\u00eancia \u2265 95% <p>\"Os crit\u00e9rios de classifica\u00e7\u00e3o dos filtros grossos, m\u00e9dios e finos s\u00e3o apresentados na Tabela B.1 e consideram a efici\u00eancia da filtragem para o tamanho de part\u00edcula de 0,4 \u00b5m.\"</p>"},{"location":"modulo_04/#sistema-2-abnt-nbr-iso-16890-1-tabela-b2-baseado-em-pm-particulate-matter","title":"Sistema 2: ABNT NBR ISO 16890-1 (Tabela B.2) \u2014 baseado em PM (Particulate Matter)","text":"Denomina\u00e7\u00e3o Requisito Efici\u00eancia Obtida ISO grosso ePM10 &lt; 50% Arrest\u00e2ncia inicial ISO ePM10 ePM10 \u2265 50% ePM10 ISO ePM2,5 ePM2,5 \u2265 50% ePM2,5 ISO ePM1 ePM1 \u2265 50% ePM1 <p>\"N\u00e3o existe rela\u00e7\u00e3o ou equival\u00eancia direta entre as classes de efic i\u00eancia definidas por estas normas [16101 e ISO 16890-1]. [...] Os filtros devem ser classificados pelos ensaios conforme os procedimentos de cada uma delas.\"</p> <p>Isso \u00e9 importante: a norma pro\u00edbe explicitamente que voc\u00ea converta \"de cabe\u00e7a\" uma classifica\u00e7\u00e3o G4/F8 em ePM equivalente. Se um fabricante s\u00f3 fornece dados ISO 16890-1, a Tabela B.3 (a seguir) d\u00e1 uma correla\u00e7\u00e3o aproximada \u2014 mas apenas como refer\u00eancia transit\u00f3ria.</p>"},{"location":"modulo_04/#sistema-3-abnt-nbr-iso-29463-1-tabela-b4-filtros-de-alta-eficiencia","title":"Sistema 3: ABNT NBR ISO 29463-1 (Tabela B.4) \u2014 filtros de alta efici\u00eancia","text":"Classe Efici\u00eancia Global Penetra\u00e7\u00e3o Global Efici\u00eancia Local Penetra\u00e7\u00e3o Local ISO 30E \u2265 99,90% \u2264 0,1% \u2014 \u2014 ISO 35H \u2265 99,95% \u2264 0,05% 99,75% \u2264 0,25% ISO 40H \u2265 99,99% \u2264 0,01% 99,95% \u2264 0,05% ISO 45H \u2265 99,995% \u2264 0,005% 99,975% \u2264 0,025% <p>\"A efici\u00eancia indicada se refere ao tamanho de part\u00edcula de maior penetra\u00e7\u00e3o (MPPS).\"</p> <p>MPPS (Most Penetrating Particle Size) \u00e9 o tamanho de part\u00edcula mais dif\u00edcil de reter \u2014 geralmente em torno de 0,3 \u00b5m. \u00c9 o \"pior caso\" testado, por isso a efici\u00eancia declarada \u00e9 conservadora.</p>"},{"location":"modulo_04/#correlacao-aproximada-tabela-b3-uso-transitorio-apenas","title":"Correla\u00e7\u00e3o Aproximada (Tabela B.3 \u2014 Uso Transit\u00f3rio Apenas)","text":"<p>\"A Tabela B.3 n\u00e3o pode ser utilizada quando o fabricante informar a efici\u00eancia do filtro ensaiado por ambos os m\u00e9todos.\"</p> Faixa Estimada ePM2,5 Classifica\u00e7\u00e3o Aproximada NBR 16101 0% Sem filtro ou \u2264 G4 5 a 20% G4 20 a 35% M5 35 a 45% M6 45 a 65% F7 65 a 85% F8 85 a 95% F9"},{"location":"modulo_04/#secao-2-o-requisito-de-base-item-521","title":"Se\u00e7\u00e3o 2: O Requisito de Base \u2014 Item 5.2.1","text":"<p>\"Agentes infecciosos podem permanecer em suspens\u00e3o no ar e 99,97 % dos agentes microbiol\u00f3gicos podem ser retidos em filtros de alta efici\u00eancia, conforme Tabela B.4. Em \u00e1reas cr\u00edticas, deve-se utilizar no m\u00ednimo os filtros ISO 35H, conforme Anexo A.\"</p> <p>Regra fixa para memorizar: ISO 35H \u00e9 o piso m\u00ednimo absoluto para qualquer \u00e1rea cr\u00edtica que exija filtro de alta efici\u00eancia. N\u00e3o existe especifica\u00e7\u00e3o abaixo disso (ex: \"ISO 30E\") permitida para \u00e1reas cr\u00edticas \u2014 apenas ISO 35H ou superior (40H, 45H), quando alta efici\u00eancia \u00e9 exigida.</p>"},{"location":"modulo_04/#secao-3-onde-fisicamente-instalar-cada-estagio-item-1114","title":"Se\u00e7\u00e3o 3: Onde Fisicamente Instalar Cada Est\u00e1gio (Item 11.1.4)","text":"<p>Este \u00e9 um dos pontos mais mal executados em obra \u2014 a norma \u00e9 espec\u00edfica sobre a posi\u00e7\u00e3o f\u00edsica de cada filtro dentro da UTA e da rede de dutos:</p> <p>\"a) todo ar exterior deve ser filtrado por meio de caixas de filtragem dedicadas, ou pelo filtro do equipamento; b) o primeiro est\u00e1gio deve ser instalado antes da serpentina, de forma a pr\u00e9-filtrar todo o ar a ser tratado, tanto o ar exterior quanto o ar recirculado; c) o segundo est\u00e1gio deve ser instalado no lado pressurizado a jusante do ventilador de insufla\u00e7\u00e3o; d) o terceiro est\u00e1gio deve ser instalado no lado pressurizado do duto, o mais perto poss\u00edvel do ambiente tratado, preferivelmente no pr\u00f3prio terminal de insufla\u00e7\u00e3o.\"</p>"},{"location":"modulo_04/#diagrama-da-sequencia-fisica","title":"Diagrama da Sequ\u00eancia F\u00edsica","text":"<pre><code>AR EXTERIOR \u2500\u2500\u2510\n              \u251c\u2500\u2500\u25ba [1\u00ba EST\u00c1GIO: G4] \u2500\u2500\u25ba SERPENTINA (resfriamento/aquecimento)\nAR RECIRC. \u2500\u2500\u2500\u2518                              \u2502\n                                              \u25bc\n                                    [VENTILADOR DE INSUFLA\u00c7\u00c3O]\n                                              \u2502\n                                              \u25bc\n                                    [2\u00ba EST\u00c1GIO: F8] (logo ap\u00f3s o ventilador)\n                                              \u2502\n                                              \u25bc\n                                         REDE DE DUTOS\n                                              \u2502\n                                              \u25bc\n                              [3\u00ba EST\u00c1GIO: ISO 35H] (no terminal, dentro da sala)\n                                              \u2502\n                                              \u25bc\n                                    AMBIENTE TRATADO\n</code></pre> <p>Por que essa ordem importa: o 1\u00ba est\u00e1gio protege a serpentina de sujeira grosseira (evitando incrusta\u00e7\u00e3o e perda de efici\u00eancia t\u00e9rmica). O 2\u00ba est\u00e1gio, ap\u00f3s o ventilador, remove part\u00edculas m\u00e9dias antes de percorrer os dutos. O 3\u00ba est\u00e1gio, o mais perto poss\u00edvel do ambiente (idealmente no pr\u00f3prio difusor terminal), garante que nenhuma contamina\u00e7\u00e3o acumulada dentro do duto (poeira, biofilme) chegue ao paciente \u2014 \u00e9 a \u00faltima barreira antes do ar tocar o ambiente cl\u00ednico.</p>"},{"location":"modulo_04/#regra-da-serpentina-item-11231","title":"Regra da Serpentina (Item 11.2.3.1)","text":"<p>\"As serpentinas de resfriamento e aquecimento devem ser instaladas a montante do segundo est\u00e1gio de filtragem (classe m\u00ednima M5)\"</p> <p>Nota de leitura cuidadosa: este trecho especifica \"classe m\u00ednima M5\" para o filtro que protege a montante da serpentina \u2014 que \u00e9, na sequ\u00eancia descrita acima, o 1\u00ba est\u00e1gio da UTA. Ou seja: mesmo em ambientes onde a tabela do Anexo A pede G4 como pr\u00e9-filtro, a exig\u00eancia t\u00e9cnica da serpentina propriamente dita \u00e9 de no m\u00ednimo M5 nesse ponto espec\u00edfico \u2014 verifique sempre os dois requisitos (tabela de ambiente + prote\u00e7\u00e3o de serpentina) ao especificar a UTA.</p>"},{"location":"modulo_04/#secao-4-filtros-de-ar-de-expurgo-item-1115-regra-diferente","title":"Se\u00e7\u00e3o 4: Filtros de Ar de Expurgo (Item 11.1.5) \u2014 Regra Diferente","text":"<p>Filtros na exaust\u00e3o de \u00e1reas contaminadas seguem l\u00f3gica oposta aos de insufla\u00e7\u00e3o \u2014 ficam o mais pr\u00f3ximo poss\u00edvel da origem da contamina\u00e7\u00e3o, n\u00e3o do \"fim\" do percurso:</p> <p>\"Os filtros de ar de expurgo provenientes de coifas de exaust\u00e3o e cabines de biosseguran\u00e7a para manipula\u00e7\u00e3o de agentes infecciosos, qu\u00edmicos ou radioativos, bem como a exaust\u00e3o de ambientes AII, devem [...] ser instalados no lado de aspira\u00e7\u00e3o do exaustor e o mais pr\u00f3ximo poss\u00edvel da fonte de contamina\u00e7\u00e3o, de forma a minimizar o comprimento do trecho contaminado do duto.\"</p> <p>Aplica\u00e7\u00e3o pr\u00e1tica: em um quarto AII com exaust\u00e3o total, o filtro (tipicamente ISO 35H em caixa \"bag-in bag-out\" \u2014 ver M\u00f3dulo 0, gloss\u00e1rio) deve ficar na sa\u00edda do quarto, antes de percorrer qualquer duto \u2014 n\u00e3o na sala de m\u00e1quinas distante.</p>"},{"location":"modulo_04/#secao-5-monitoramento-e-identificacao-obrigatorios","title":"Se\u00e7\u00e3o 5: Monitoramento e Identifica\u00e7\u00e3o Obrigat\u00f3rios","text":""},{"location":"modulo_04/#manometro-diferencial-item-1116","title":"Man\u00f4metro Diferencial (Item 11.1.6)","text":"<p>\"O segundo e o terceiro est\u00e1gios de filtragem devem ser monitorados individualmente, por man\u00f4metro diferencial ou outro dispositivo com essa destina\u00e7\u00e3o medindo a perda de press\u00e3o do ar que passa pelo filtro. O man\u00f4metro deve ser instalado permanentemente.\"</p> <p>Por que s\u00f3 2\u00ba e 3\u00ba est\u00e1gio, n\u00e3o o 1\u00ba? O pr\u00e9-filtro (1\u00ba est\u00e1gio, geralmente G4) \u00e9 trocado com alta frequ\u00eancia por rotina simples de manuten\u00e7\u00e3o \u2014 monitorar sua perda de carga individualmente tem custo-benef\u00edcio baixo. J\u00e1 os est\u00e1gios finos e de alta efici\u00eancia (2\u00ba e 3\u00ba) s\u00e3o caros e sua satura\u00e7\u00e3o afeta diretamente a vaz\u00e3o entregue ao ambiente cr\u00edtico \u2014 por isso exigem monitoramento permanente.</p>"},{"location":"modulo_04/#placa-de-identificacao-item-1117","title":"Placa de Identifica\u00e7\u00e3o (Item 11.1.7)","text":"<p>Cada est\u00e1gio de filtragem deve ter placa afixada com:</p> <p>\"a) nomenclatura, classe e dimens\u00f5es do filtro conforme a ABNT NBR 16101; b) a efici\u00eancia de filtragem e a Norma de ensaio; c) o tipo de meio filtrante; d) a vaz\u00e3o de ar e a correspondente perda de carga inicial; e) a press\u00e3o diferencial m\u00e1xima admiss\u00edvel.\"</p> <p>Dica de projeto: inclua essa placa como item de especifica\u00e7\u00e3o t\u00e9cnica no memorial descritivo \u2014 muitos projetistas esquecem e ela \u00e9 frequentemente cobrada em vistoria de comissionamento (M\u00f3dulo 9).</p>"},{"location":"modulo_04/#ensaio-de-campo-obrigatorio-para-filtro-absoluto-item-1113","title":"Ensaio de Campo Obrigat\u00f3rio para Filtro Absoluto (Item 11.1.3)","text":"<p>\"Os filtros absolutos (ISO 35H) devem ser ensaiados em campo, conforme a ABNT NBR ISO 14644-3, quando de sua instala\u00e7\u00e3o, substitui\u00e7\u00e3o e por per\u00edodo estabelecido pelo profissional respons\u00e1vel, com prazo n\u00e3o superior a um ano, confirmando sua estanqueidade e integridade.\"</p> <p>Implica\u00e7\u00e3o de projeto: prever, desde a especifica\u00e7\u00e3o, acesso f\u00edsico para a sonda de ensaio de integridade (teste de aerossol de desafio) em todo filtro ISO 35H instalado \u2014 isso significa espa\u00e7o de manuten\u00e7\u00e3o e pontos de amostragem antes/depois do filtro, n\u00e3o apenas o filtro em si.</p>"},{"location":"modulo_04/#secao-6-combinacoes-reais-de-filtragem-levantamento-completo-das-tabelas-a1a7","title":"Se\u00e7\u00e3o 6: Combina\u00e7\u00f5es Reais de Filtragem \u2014 Levantamento Completo das Tabelas A.1\u2013A.7","text":"<p>Ao inv\u00e9s de \"regras gerais\", aqui est\u00e1 o padr\u00e3o real de especifica\u00e7\u00e3o encontrado em toda a norma, organizado por n\u00edvel de exig\u00eancia:</p>"},{"location":"modulo_04/#nivel-1-filtragem-simples-ambientes-nao-criticos-apoio","title":"N\u00edvel 1 \u2014 Filtragem Simples (ambientes n\u00e3o-cr\u00edticos / apoio)","text":"Combina\u00e7\u00e3o Ambientes T\u00edpicos (exemplos reais da norma) G4 (\u00fanico est\u00e1gio) Lavanderia \u2014 sala de recebimento, processamento, \u00e1rea de preparo de roupa limpa M5 (\u00fanico est\u00e1gio) Interna\u00e7\u00e3o \u2014 quarto individual (Tab. A.2); \u00e1rea de exerc\u00edcios de fisioterapia (Tab. A.7); sala do gerador de oz\u00f4nio (Tab. A.6)"},{"location":"modulo_04/#nivel-2-filtragem-padrao-a-mais-comum-na-norma","title":"N\u00edvel 2 \u2014 Filtragem Padr\u00e3o (a mais comum na norma)","text":"Combina\u00e7\u00e3o Ambientes T\u00edpicos G4 + F8 Corredores, enfermarias, UTI padr\u00e3o (Tab. A.2), salas de exame, salas de procedimento, farm\u00e1cia de dispensa\u00e7\u00e3o, central de material esterilizado, sala de terapia com bomba de cobalto (Tab. A.5), sala de sim./terapia (Tab. A.5) G4 + M5 Lact\u00e1rio \u2014 manipula\u00e7\u00e3o e envase, preparo e envase de f\u00f3rmulas (Tab. A.6)"},{"location":"modulo_04/#nivel-3-filtragem-critica-3-estagios-com-alta-eficiencia","title":"N\u00edvel 3 \u2014 Filtragem Cr\u00edtica (3 est\u00e1gios, com alta efici\u00eancia)","text":"Combina\u00e7\u00e3o Ambientes T\u00edpicos G4 + F8 + ISO 35H Sala de cirurgia (Tab. A.3), antec\u00e2mara de sala de cirurgia, sala de apoio a cirurgias especializadas, quarto PE de transplantado alog\u00eanico/TMO (Tab. A.2), quarto AII com recircula\u00e7\u00e3o (Tab. A.2), sala de nutri\u00e7\u00e3o parenteral com cabine biol\u00f3gica (Tab. A.6), sala de terapia braquiterapia invasiva (Tab. A.5) <p>Padr\u00e3o claro: o terceiro est\u00e1gio (ISO 35H) s\u00f3 aparece quando h\u00e1 recircula\u00e7\u00e3o em ambiente cr\u00edtico ou quando o ambiente \u00e9 PE/AII de n\u00edvel de risco 3. Ambientes de n\u00edvel 2, mesmo sendo PE (como a UTI padr\u00e3o), geralmente ficam em G4+F8 \u2014 dois est\u00e1gios bastam quando a exig\u00eancia de renova\u00e7\u00e3o/movimenta\u00e7\u00e3o j\u00e1 \u00e9 mais branda.</p>"},{"location":"modulo_04/#secao-7-exemplo-resolvido-especificando-a-uta-completa-de-uma-sala-de-cirurgia","title":"Se\u00e7\u00e3o 7: Exemplo Resolvido \u2014 Especificando a UTA Completa de uma Sala de Cirurgia","text":"<p>Usando os dados j\u00e1 calculados no M\u00f3dulo 2 (sala de cirurgia, 837,5 L/s de vaz\u00e3o total insuflada):</p> <pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502 ESPECIFICA\u00c7\u00c3O DE FILTRAGEM \u2014 UTA SALA DE CIRURGIA           \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 Vaz\u00e3o de projeto: 837,5 L/s (3.015 m\u00b3/h)                    \u2502\n\u2502                                                                \u2502\n\u2502 EST\u00c1GIO 1 (pr\u00e9-filtro, antes da serpentina):                \u2502\n\u2502   Classe: G4                                                 \u2502\n\u2502   Posi\u00e7\u00e3o: entrada de ar exterior + ar recirculado           \u2502\n\u2502   Placa de dados: obrigat\u00f3ria (item 11.1.7)                  \u2502\n\u2502                                                                \u2502\n\u2502 EST\u00c1GIO 2 (filtro fino, p\u00f3s-ventilador):                     \u2502\n\u2502   Classe: F8                                                 \u2502\n\u2502   Posi\u00e7\u00e3o: lado pressurizado, a jusante do ventilador        \u2502\n\u2502   Monitoramento: man\u00f4metro diferencial permanente            \u2502\n\u2502   Placa de dados: obrigat\u00f3ria                                \u2502\n\u2502                                                                \u2502\n\u2502 EST\u00c1GIO 3 (alta efici\u00eancia, terminal):                       \u2502\n\u2502   Classe: ISO 35H                                             \u2502\n\u2502   Efici\u00eancia m\u00ednima: 99,95% (global) / 99,75% (local, MPPS)  \u2502\n\u2502   Posi\u00e7\u00e3o: terminal de insufla\u00e7\u00e3o, dentro da sala             \u2502\n\u2502   Monitoramento: man\u00f4metro diferencial permanente             \u2502\n\u2502   Ensaio de campo: na instala\u00e7\u00e3o + anual (NBR ISO 14644-3)   \u2502\n\u2502   Placa de dados: obrigat\u00f3ria                                \u2502\n\u2502   Acesso para sonda de ensaio: prever no projeto f\u00edsico      \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre>"},{"location":"modulo_04/#secao-8-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 8: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_04/#pergunta-1","title":"Pergunta 1","text":"<p>Qual \u00e9 a diferen\u00e7a f\u00edsica de posicionamento entre um filtro de insufla\u00e7\u00e3o (3\u00ba est\u00e1gio) e um filtro de ar de expurgo (exaust\u00e3o de AII)?</p> <p>Resposta: O filtro de insufla\u00e7\u00e3o (3\u00ba est\u00e1gio) fica o mais perto poss\u00edvel do ambiente, no terminal \u2014 \u00faltima barreira antes do ar tocar o paciente. O filtro de ar de expurgo fica o mais perto poss\u00edvel da fonte de contamina\u00e7\u00e3o, na sa\u00edda do ambiente contaminado, para minimizar o trecho de duto que carrega ar sujo (item 11.1.5).</p>"},{"location":"modulo_04/#pergunta-2","title":"Pergunta 2","text":"<p>Uma UTI padr\u00e3o (n\u00e3o AII) usa filtragem G4+F8 ou G4+F8+ISO35H, segundo a Tabela A.2?</p> <p>Resposta: G4 + F8 (2 est\u00e1gios). O terceiro est\u00e1gio ISO 35H s\u00f3 \u00e9 exigido quando a UTI precisa isolar um paciente (configura\u00e7\u00e3o AII, n\u00edvel de risco 3), n\u00e3o na configura\u00e7\u00e3o padr\u00e3o PE de n\u00edvel 2.</p>"},{"location":"modulo_04/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Voc\u00ea est\u00e1 especificando a UTA de um quarto AII que usar\u00e1 recircula\u00e7\u00e3o (conforme decidido no M\u00f3dulo 2, Op\u00e7\u00e3o B). Monte a especifica\u00e7\u00e3o de filtragem completa, incluindo o requisito de ensaio de campo.</p> <p>Solu\u00e7\u00e3o esperada:</p> <pre><code>Classifica\u00e7\u00e3o exigida: G4 + F8 + ISO 35H (3 est\u00e1gios, por ser \nAII com recircula\u00e7\u00e3o, conforme Tabela A.2)\n\nEst\u00e1gio 1 (G4): antes da serpentina, protege equipamento\nEst\u00e1gio 2 (F8): p\u00f3s-ventilador, monitorado por man\u00f4metro\nEst\u00e1gio 3 (ISO 35H): terminal, dentro do quarto\n  - Efici\u00eancia m\u00ednima 99,95% global\n  - Ensaio de campo obrigat\u00f3rio na instala\u00e7\u00e3o (NBR ISO 14644-3)\n  - Reensaio peri\u00f3dico, prazo n\u00e3o superior a 1 ano\n  - Prever acesso f\u00edsico para sonda de ensaio de integridade\n  - Placa de identifica\u00e7\u00e3o obrigat\u00f3ria\n\nObserva\u00e7\u00e3o adicional: por ser ambiente AII (isolamento), o ar \nde expurgo/exaust\u00e3o tamb\u00e9m precisa de filtro dedicado na sa\u00edda \ndo quarto (n\u00e3o confundir com o 3\u00ba est\u00e1gio de insufla\u00e7\u00e3o \u2014 s\u00e3o \nfiltros diferentes, um trata o ar que entra, outro trata o ar \ncontaminado que sai antes de ir para o exterior).\n</code></pre>"},{"location":"modulo_04/#glossario-do-modulo-4","title":"Gloss\u00e1rio do M\u00f3dulo 4","text":"Termo Defini\u00e7\u00e3o Arrest\u00e2ncia Medida de efici\u00eancia para filtros grossos, baseada em ensaio gravim\u00e9trico MPPS Most Penetrating Particle Size \u2014 tamanho de part\u00edcula de maior penetra\u00e7\u00e3o, usado no ensaio de filtros de alta efici\u00eancia Bag-in bag-out Caixa de troca segura de filtro contaminado (defini\u00e7\u00e3o oficial, item 3.15 \u2014 ver M\u00f3dulo 0) Montante / jusante Antes / depois, na dire\u00e7\u00e3o do fluxo de ar"},{"location":"modulo_04/#referencias-normativas-do-modulo-4","title":"Refer\u00eancias Normativas do M\u00f3dulo 4","text":"<ol> <li>ABNT NBR 7256:2021, item 5.2.1 \u2014 Risco de infec\u00e7\u00e3o e exig\u00eancia m\u00ednima de ISO 35H em \u00e1reas cr\u00edticas.</li> <li>ABNT NBR 7256:2021, item 11.1 (11.1.1 a 11.1.7) \u2014 Requisitos t\u00e9cnicos completos de filtros do ar.</li> <li>ABNT NBR 7256:2021, item 11.2.3.1 \u2014 Posicionamento de serpentinas em rela\u00e7\u00e3o \u00e0 filtragem.</li> <li>ABNT NBR 7256:2021, Anexo B (informativo) \u2014 Tabelas B.1 a B.4, classifica\u00e7\u00e3o de filtros.</li> <li>ABNT NBR 7256:2021, Anexo A \u2014 Tabelas A.1 a A.7, combina\u00e7\u00f5es de filtragem por ambiente (fonte do levantamento da Se\u00e7\u00e3o 6).</li> </ol>"},{"location":"modulo_04/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 5: Sele\u00e7\u00e3o de Sistemas e Equipamentos, usaremos a vaz\u00e3o (M\u00f3dulo 2), press\u00e3o (M\u00f3dulo 3) e filtragem (este m\u00f3dulo) j\u00e1 especificadas para decidir entre sistema central, descentralizado ou h\u00edbrido \u2014 e dimensionar a redund\u00e2ncia exigida pela norma (item 4.2).</p> <p>M\u00f3dulo 4 Conclu\u00eddo \u2713 (Verificado)</p>"},{"location":"modulo_05/","title":"M\u00f3dulo 5: Sele\u00e7\u00e3o de Sistemas e Equipamentos","text":""},{"location":"modulo_05/#versao-verificada-com-texto-integral-de-nbr-72562021","title":"\u2705 Vers\u00e3o Verificada com texto integral de NBR 7256:2021","text":""},{"location":"modulo_05/#resumo-executivo","title":"Resumo Executivo","text":"<p>Este m\u00f3dulo cobre o que a norma exige tecnicamente dos equipamentos (gabinetes, ventiladores, serpentinas, umidificadores, recuperadores de energia) e das salas de m\u00e1quinas \u2014 e \u00e9 transparente sobre o que a norma n\u00e3o decide por voc\u00ea: a escolha entre sistema central, descentralizado ou h\u00edbrido \u00e9 julgamento de engenharia, informado pelos requisitos normativos, mas n\u00e3o determinado por uma tabela de decis\u00e3o da NBR 7256.</p>"},{"location":"modulo_05/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Aplicar o princ\u00edpio normativo de redund\u00e2ncia (item 4.2) a qualquer projeto</li> <li>Especificar gabinetes, ventiladores e serpentinas conforme os requisitos t\u00e9cnicos da norma (item 11.2)</li> <li>Decidir com fundamento quando usar (ou n\u00e3o) umidifica\u00e7\u00e3o e recupera\u00e7\u00e3o de energia</li> <li>Projetar uma sala de m\u00e1quinas em conformidade com item 11.3</li> <li>Argumentar tecnicamente a escolha entre sistema central e descentralizado, usando os requisitos da norma como crit\u00e9rio, n\u00e3o como resposta pronta</li> </ul>"},{"location":"modulo_05/#pre-requisitos","title":"Pr\u00e9-requisitos","text":"<ul> <li>M\u00f3dulo 2 (vaz\u00e3o calculada), M\u00f3dulo 4 (filtragem especificada)</li> </ul>"},{"location":"modulo_05/#secao-1-o-que-a-norma-exige-sobre-redundancia-item-42","title":"Se\u00e7\u00e3o 1: O Que a Norma Exige Sobre Redund\u00e2ncia (Item 4.2)","text":"<p>Este \u00e9 o texto integral e \u00fanico da norma sobre o tema:</p> <p>\"Para os estabelecimentos assistenciais de sa\u00fade (EAS), o n\u00famero e a disposi\u00e7\u00e3o das fontes de refrigera\u00e7\u00e3o e dos acess\u00f3rios essenciais devem ser suficientes para suportar o plano de opera\u00e7\u00e3o do estabelecimento ap\u00f3s uma avaria ou manuten\u00e7\u00e3o preventiva de qualquer uma das fontes.\"</p> <p>Leitura cuidadosa \u2014 o que isso significa e o que n\u00e3o significa:</p> A norma exige A norma N\u00c3O especifica Capacidade de operar ap\u00f3s falha OU manuten\u00e7\u00e3o preventiva de qualquer fonte Uma propor\u00e7\u00e3o fixa como \"N+1\" ou \"N+2\" Isso vale para \"fontes de refrigera\u00e7\u00e3o e acess\u00f3rios essenciais\" Uma lista fechada do que conta como \"acess\u00f3rio essencial\" O crit\u00e9rio \u00e9 funcional: o plano de opera\u00e7\u00e3o continua Um percentual m\u00ednimo de capacidade de backup <p>Tradu\u00e7\u00e3o para linguagem de projeto: a ind\u00fastria HVAC usa a nomenclatura \"N+1\" (uma unidade reserva al\u00e9m da necess\u00e1ria) para atender esse princ\u00edpio, mas esse termo n\u00e3o est\u00e1 na norma \u2014 \u00e9 a forma pr\u00e1tica de a engenharia cumprir a exig\u00eancia funcional acima. Voc\u00ea precisa demonstrar, com memorial de c\u00e1lculo, que mesmo com uma fonte de refrigera\u00e7\u00e3o parada (falha ou manuten\u00e7\u00e3o), o hospital continua operando dentro do seu plano de opera\u00e7\u00e3o declarado.</p> <p>Este princ\u00edpio se conecta diretamente ao item 4.1.6, j\u00e1 mencionado implicitamente na norma: \"As instala\u00e7\u00f5es de tratamento de ar devem considerar a continuidade das opera\u00e7\u00f5es dos EAS em condi\u00e7\u00f5es normais ou emergenciais, internas ou externas. Recomenda-se registrar as premissas e os crit\u00e9rios adotados em comum acordo com o contratante no desenvolvimento do projeto.\"</p> <p>Implica\u00e7\u00e3o pr\u00e1tica: documente, por escrito e com aprova\u00e7\u00e3o do contratante, qual \u00e9 exatamente \"o plano de opera\u00e7\u00e3o\" que a redund\u00e2ncia precisa sustentar (ex: hospital continua com 100% dos leitos cr\u00edticos operando; ou aceita redu\u00e7\u00e3o parcial em \u00e1reas n\u00e3o-cr\u00edticas durante falha). Essa defini\u00e7\u00e3o formal protege tecnicamente e legalmente o projetista.</p>"},{"location":"modulo_05/#secao-2-requisitos-de-gabinetes-item-1121","title":"Se\u00e7\u00e3o 2: Requisitos de Gabinetes (Item 11.2.1)","text":"<p>\"Os gabinetes devem ser constru\u00eddos conforme recomenda\u00e7\u00f5es da ABNT NBR 16401-3. A classe de press\u00e3o (constru\u00e7\u00e3o) do gabinete deve ser definida de acordo com a press\u00e3o m\u00e1xima do ventilador e sua estanqueidade compat\u00edvel com a rede de dutos. Os pain\u00e9is remov\u00edveis, os visores e a ilumina\u00e7\u00e3o interna devem possibilitar acesso total aos componentes internos e \u00e0 sua observa\u00e7\u00e3o em opera\u00e7\u00e3o. A tubula\u00e7\u00e3o de escoamento de condensados n\u00e3o pode ser conectada diretamente ao sistema de esgotos.\"</p> <p>Checklist de especifica\u00e7\u00e3o de gabinete:</p> <pre><code>[ ] Classe de press\u00e3o compat\u00edvel com press\u00e3o m\u00e1xima do ventilador\n[ ] Estanqueidade compat\u00edvel com a classe de vazamento dos dutos\n[ ] Pain\u00e9is remov\u00edveis para acesso total\n[ ] Visores (inspe\u00e7\u00e3o sem abrir o gabinete)\n[ ] Ilumina\u00e7\u00e3o interna\n[ ] Dreno de condensado com quebra (air gap) \u2014 NUNCA liga\u00e7\u00e3o direta ao esgoto\n</code></pre> <p>O item do dreno de condensado sem liga\u00e7\u00e3o direta ao esgoto \u00e9 frequentemente negligenciado em obra \u2014 existe para evitar que gases/odores do sistema de esgoto retornem pela tubula\u00e7\u00e3o de dreno at\u00e9 a UTA (e da\u00ed para o ar insuflado).</p>"},{"location":"modulo_05/#secao-3-requisitos-de-ventiladores-item-1122","title":"Se\u00e7\u00e3o 3: Requisitos de Ventiladores (Item 11.2.2)","text":"<p>\"Os ventiladores de insufla\u00e7\u00e3o devem ser instalados de forma a evitar que part\u00edculas geradas no mecanismo de acionamento do moto-ventilador sejam transportadas \u00e0 rede de dutos. A condensa\u00e7\u00e3o de umidade no ventilador deve ser evitada. O crit\u00e9rio para defini\u00e7\u00e3o da press\u00e3o dos ventiladores \u00e9 de responsabilidade do projetista do sistema.\"</p>"},{"location":"modulo_05/#uma-advertencia-tecnica-explicita-sobre-dimensionamento","title":"Uma Advert\u00eancia T\u00e9cnica Expl\u00edcita Sobre Dimensionamento","text":"<p>\"N\u00e3o \u00e9 recomendado para o dimensionamento do ventilador, o valor da soma das perdas de press\u00e3o m\u00e1ximas de cada est\u00e1gio de filtragem. Neste caso, deve ser avaliada a necessidade de um dispositivo de controle da vaz\u00e3o do ventilador em decorr\u00eancia da sujidade dos filtros e sua respectiva varia\u00e7\u00e3o da perda de press\u00e3o.\"</p> <p>Por que isso importa: se voc\u00ea somar ingenuamente a perda de carga m\u00e1xima (filtro sujo, no limite de troca) dos 3 est\u00e1gios de filtragem (M\u00f3dulo 4), o ventilador fica superdimensionado \u2014 trabalhando ineficiente na maior parte da vida \u00fatil do filtro (quando ele est\u00e1 limpo, a perda de carga real \u00e9 muito menor). A norma recomenda, em vez disso, um controle de vaz\u00e3o vari\u00e1vel (ex: variador de frequ\u00eancia com sensor de press\u00e3o) que compensa o aumento de perda de carga conforme os filtros saturam \u2014 mantendo a vaz\u00e3o de projeto constante sem superdimensionar o motor.</p> <p>Requisito adicional de manuten\u00e7\u00e3o: voluta do ventilador deve ter porta de inspe\u00e7\u00e3o e dreno, permitindo limpeza interna.</p>"},{"location":"modulo_05/#secao-4-serpentinas-de-resfriamento-e-aquecimento-item-11231","title":"Se\u00e7\u00e3o 4: Serpentinas de Resfriamento e Aquecimento (Item 11.2.3.1)","text":"<p>\"Os resfriadores e aquecedores aletados devem ser fabricados de acordo com a ABNT NBR 16401-3. As serpentinas de resfriamento e aquecimento devem ser instaladas a montante do segundo est\u00e1gio de filtragem (classe m\u00ednima M5) e prevendo uma dist\u00e2ncia m\u00ednima entre a serpentina de resfriamento e a serpentina de aquecimento, para acesso aos servi\u00e7os de limpeza e remo\u00e7\u00e3o de maneira a garantir pleno acesso para o procedimento de limpeza.\"</p> <p>Dois requisitos distintos aqui: 1. Prote\u00e7\u00e3o da serpentina: filtro classe m\u00ednima M5 a montante (j\u00e1 discutido no M\u00f3dulo 4, Se\u00e7\u00e3o 3) 2. Espa\u00e7amento f\u00edsico entre a serpentina de resfriamento e a de aquecimento \u2014 suficiente para permitir limpeza e eventual remo\u00e7\u00e3o de qualquer uma das duas sem desmontar a outra</p>"},{"location":"modulo_05/#mecanismos-de-reducao-de-micro-organismos-item-11232","title":"Mecanismos de Redu\u00e7\u00e3o de Micro-organismos (Item 11.2.3.2)","text":"<p>A norma reconhece m\u00faltiplas tecnologias, sem obrigar uma espec\u00edfica:</p> <p>\"Outros m\u00e9todos dispon\u00edveis para redu\u00e7\u00e3o de pat\u00f3genos s\u00e3o utilizados em instala\u00e7\u00f5es de climatiza\u00e7\u00e3o. V\u00e1rios m\u00e9todos est\u00e3o acess\u00edveis, como por exemplo, l\u00e2mpadas ultravioleta (UVc), ioniza\u00e7\u00e3o, oxida\u00e7\u00e3o fotocatal\u00edtica e oz\u00f4nio [...] A decis\u00e3o pelo m\u00e9todo para redu\u00e7\u00e3o de pat\u00f3genos mais adequado deve ser fundamentada pela aplica\u00e7\u00e3o pretendida, com base em evid\u00eancias de sua efic\u00e1cia, viabilidade de implementa\u00e7\u00e3o, tempo de processo, investimento e restri\u00e7\u00f5es. Aten\u00e7\u00e3o deve ser dada na escolha de um m\u00e9todo que preserve a sa\u00fade dos ocupantes dos ambientes, bem como a integridade e as propriedades dos materiais aplicados nas instala\u00e7\u00f5es.\"</p> <p>\"\u00c9 fundamental que estes m\u00e9todos e tecnologias de desinfec\u00e7\u00e3o sejam elaborados por profissional habilitado, acompanhados por documenta\u00e7\u00e3o quanto ao seu desempenho em rela\u00e7\u00e3o \u00e0 inativa\u00e7\u00e3o potencial de micro-organismos, sempre baseados em padr\u00f5es t\u00e9cnicos estabelecidos por \u00f3rg\u00e3os reguladores e comprovados cientificamente.\"</p> <p>Tradu\u00e7\u00e3o pr\u00e1tica: UV-C, ioniza\u00e7\u00e3o, oz\u00f4nio etc. s\u00e3o complementares \u00e0 filtragem \u2014 n\u00e3o substituem os est\u00e1gios G4/F8/ISO35H exigidos nas tabelas. Se especificar qualquer uma dessas tecnologias, voc\u00ea precisa documentar formalmente a evid\u00eancia cient\u00edfica de efic\u00e1cia e a responsabilidade t\u00e9cnica de quem projetou o sistema \u2014 n\u00e3o \u00e9 \"plug and play\" de cat\u00e1logo.</p>"},{"location":"modulo_05/#secao-5-umidificadores-quando-nao-usar-item-11233","title":"Se\u00e7\u00e3o 5: Umidificadores \u2014 Quando (N\u00e3o) Usar (Item 11.2.3.3)","text":"<p>Este \u00e9 um ponto onde a norma \u00e9 deliberadamente restritiva:</p> <p>\"Em princ\u00edpio, deve-se evitar o uso de umidificadores, visto que estes podem se tornar fontes de contamina\u00e7\u00e3o, bem como propiciar a amplifica\u00e7\u00e3o destes micro-organismos, e somente devem ser usados por exig\u00eancia t\u00e9cnica espec\u00edfica.\"</p> <p>Se for tecnicamente necess\u00e1rio (ex: ambiente com faixa de UR muito estreita, como algumas salas de queimados \u2014 M\u00f3dulo 0, UIQ 40-60%), os requisitos s\u00e3o r\u00edgidos:</p> <p>\"Os umidificadores a \u00e1gua de qualquer tipo somente podem ser instalados se for comprovado o grau adequado de assepsia da \u00e1gua, n\u00e3o sendo admiss\u00edvel uma concentra\u00e7\u00e3o de mais de 1.000 UFC/L.\" [...] \"Os umidificadores do tipo de bandeja aberta aquecida n\u00e3o s\u00e3o admiss\u00edveis por permitir a perman\u00eancia de \u00e1gua morna estagnada, potencial meio de cultura de micro-organismos, quando a umidifica\u00e7\u00e3o \u00e9 desativada.\" [...] \"\u00c9 recomend\u00e1vel a drenagem autom\u00e1tica do reservat\u00f3rio de \u00e1gua dos umidificadores sempre que o dispositivo n\u00e3o for acionado por per\u00edodo superior a 24 h.\"</p> <p>Checklist de umidificador (quando estritamente necess\u00e1rio):</p> <pre><code>[ ] Confirmar que \u00e9 EXIG\u00caNCIA T\u00c9CNICA ESPEC\u00cdFICA (n\u00e3o conforto)\n[ ] Materiais de elevada resist\u00eancia \u00e0 corros\u00e3o\n[ ] \u00c1gua com concentra\u00e7\u00e3o m\u00e1xima 1.000 UFC/L (comprovada)\n[ ] PROIBIDO: bandeja aberta aquecida\n[ ] Drenagem autom\u00e1tica se inativo por &gt;24h\n[ ] Se vapor: sem hidrazina ou subst\u00e2ncias anticorrosivas nocivas\n[ ] UR resultante p\u00f3s-umidifica\u00e7\u00e3o \u2264 90% (evitar condensa\u00e7\u00e3o)\n[ ] Eliminador de gotas se houver pulveriza\u00e7\u00e3o direta de \u00e1gua\n[ ] Fechamento autom\u00e1tico de v\u00e1lvulas quando ventilador desliga\n</code></pre>"},{"location":"modulo_05/#secao-6-recuperacao-de-energia-onde-e-permitida-item-1124","title":"Se\u00e7\u00e3o 6: Recupera\u00e7\u00e3o de Energia \u2014 Onde \u00e9 Permitida (Item 11.2.4)","text":"<p>\"Os sistemas de recupera\u00e7\u00e3o de energia devem estar localizados a montante do segundo filtro. Se forem utilizados sistemas de recupera\u00e7\u00e3o de energia, os sistemas n\u00e3o podem permitir a contamina\u00e7\u00e3o cruzada, entre o ar de exaust\u00e3o e o de insufla\u00e7\u00e3o, fluxo de ar via purga, vazamento, transporte ou transfer\u00eancia, exceto como a seguir.\"</p>"},{"location":"modulo_05/#regra-restritiva-para-ambientes-aii","title":"Regra Restritiva para Ambientes AII","text":"<p>\"Os sistemas de expurgo de ambientes de isolamento de infec\u00e7\u00f5es por aeross\u00f3is n\u00e3o podem ser utilizados para a recupera\u00e7\u00e3o de energia. EXCE\u00c7\u00c3O: Os sistemas de exaust\u00e3o que servem aos quartos AII ou combina\u00e7\u00f5es de salas AII/PE podem ser servidos com sistema de recupera\u00e7\u00e3o de energia onde os componentes de fornecimento de ar e componentes de exaust\u00e3o de ar s\u00e3o totalmente separados por uma barreira de ar de dist\u00e2ncia adequada para evitar a contamina\u00e7\u00e3o cruzada.\"</p>"},{"location":"modulo_05/#regra-restritiva-para-sistemas-com-potencial-de-vazamento","title":"Regra Restritiva para Sistemas com Potencial de Vazamento","text":"<p>\"Os sistemas de recupera\u00e7\u00e3o de energia com potencial de risco de vazamento n\u00e3o podem ser utilizados em \u00e1reas cr\u00edticas de estabelecimentos assistenciais de sa\u00fade. Somente podem ser utilizados nas \u00e1reas regidas pela ABNT NBR 16401.\"</p> <p>Tradu\u00e7\u00e3o pr\u00e1tica: se voc\u00ea quer economizar energia recuperando calor do ar de exaust\u00e3o de uma sala de cirurgia ou quarto AII, precisa de uma tecnologia com barreira de ar f\u00edsica (sem risco de vazamento cruzado) \u2014 trocadores de placas com barreira f\u00edsica, por exemplo, n\u00e3o roda ent\u00e1lpica rotativa convencional (que tem risco inerente de vazamento entre os dois fluxos). Em ambientes puramente de conforto (administrativo, regido por NBR 16401), a restri\u00e7\u00e3o n\u00e3o se aplica.</p>"},{"location":"modulo_05/#secao-7-sala-de-maquinas-item-113","title":"Se\u00e7\u00e3o 7: Sala de M\u00e1quinas (Item 11.3)","text":"<p>\"11.3.1 As salas de m\u00e1quinas devem ser acess\u00edveis para manuten\u00e7\u00e3o, sem que seja necess\u00e1rio circular pelos ambientes de n\u00edveis de risco 2 ou 3. Recomenda-se que sua localiza\u00e7\u00e3o seja em \u00e1rea t\u00e9cnica separada.\" [...] \"11.3.2 As salas de m\u00e1quinas devem ter acabamento liso, higieniz\u00e1vel, em cor clara. Devem ser mantidas limpas, n\u00e3o sendo admiss\u00edvel o seu uso como dep\u00f3sito, ou outras finalidades.\" [...] \"11.3.4 As salas de m\u00e1quinas para equipamentos n\u00e3o podem servir de plenum de mistura de ar exterior e de retorno, que devem ser conduzidos por dutos at\u00e9 a caixa de mistura do condicionador.\"</p>"},{"location":"modulo_05/#compartimentacao-contra-incendio-item-1135","title":"Compartimenta\u00e7\u00e3o Contra Inc\u00eandio (Item 11.3.5)","text":"<p>\"Salas de m\u00e1quinas destinadas a abrigar unidades de tratamento de ar em contato com rota(s) de fuga [...] devem ser separadas desta(s) por barreiras resistentes a fogo e fuma\u00e7a por no m\u00ednimo 1 h, quando em edifica\u00e7\u00f5es de at\u00e9 tr\u00eas pavimentos, ou por barreiras resistentes a fogo e fuma\u00e7a por no m\u00ednimo 2 h, quando em edifica\u00e7\u00f5es mais elevadas.\"</p> <p>Checklist de sala de m\u00e1quinas:</p> <pre><code>[ ] Acesso SEM circular por ambientes n\u00edvel 2 ou 3\n[ ] Localiza\u00e7\u00e3o em \u00e1rea t\u00e9cnica separada (recomendado)\n[ ] Acabamento liso, higieniz\u00e1vel, cor clara\n[ ] PROIBIDO uso como dep\u00f3sito\n[ ] Componentes com acesso facilitado (limpeza + troca de filtros)\n[ ] Mistura de ar exterior/retorno APENAS por dutos at\u00e9 caixa\n    de mistura \u2014 NUNCA usando a pr\u00f3pria sala como plenum aberto\n[ ] Se em contato com rota de fuga:\n    - at\u00e9 3 pavimentos: barreira resistente 1h m\u00ednimo\n    - mais de 3 pavimentos: barreira resistente 2h m\u00ednimo\n</code></pre>"},{"location":"modulo_05/#secao-8-a-decisao-central-vs-descentralizado-julgamento-de-engenharia","title":"Se\u00e7\u00e3o 8: A Decis\u00e3o Central vs. Descentralizado \u2014 Julgamento de Engenharia","text":"<p>Transpar\u00eancia metodol\u00f3gica: a NBR 7256 n\u00e3o cont\u00e9m uma se\u00e7\u00e3o comparando \"sistema central\" versus \"sistema descentralizado (splits)\" com crit\u00e9rios de decis\u00e3o prontos. O que a norma faz \u00e9 impor requisitos que qualquer topologia escolhida precisa cumprir \u2014 redund\u00e2ncia (Se\u00e7\u00e3o 1), qualidade de gabinete/ventilador/serpentina (Se\u00e7\u00f5es 2-4), e localiza\u00e7\u00e3o de sala de m\u00e1quinas (Se\u00e7\u00e3o 7).</p> <p>A escolha entre topologias \u00e9 decis\u00e3o de engenharia baseada em como cada uma atende melhor esses requisitos dado o contexto do projeto:</p> Fator Favorece Sistema Central Favorece Descentralizado Redund\u00e2ncia (item 4.2) Mais f\u00e1cil com UTAs duplicadas compartilhadas Cada unidade j\u00e1 \u00e9 redund\u00e2ncia da vizinha (falha isolada) Filtragem uniforme (M\u00f3dulo 4) Controle \u00fanico, mais f\u00e1cil de padronizar 3 est\u00e1gios Requer replicar filtragem em cada unidade Sala de m\u00e1quinas (item 11.3) Uma sala concentrada, mais f\u00e1cil compartimentar M\u00faltiplos pontos, mais dif\u00edcil padronizar acabamento/acesso Flexibilidade de expans\u00e3o Mais r\u00edgido, redimensionamento \u00e9 obra maior Adicionar unidade \u00e9 mais simples Ambientes cr\u00edticos isolados (AII) Precisa de ramal dedicado dentro do sistema central Naturalmente isolado por unidade pr\u00f3pria <p>Recomenda\u00e7\u00e3o metodol\u00f3gica: documente sua decis\u00e3o de topologia citando quais requisitos espec\u00edficos da norma (redund\u00e2ncia, filtragem, compartimenta\u00e7\u00e3o) a escolha atende melhor no seu contexto \u2014 isso transforma uma decis\u00e3o subjetiva em decis\u00e3o tecnicamente justificada e defens\u00e1vel.</p>"},{"location":"modulo_05/#secao-9-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 9: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_05/#pergunta-1","title":"Pergunta 1","text":"<p>A norma especifica que redund\u00e2ncia deve seguir propor\u00e7\u00e3o \"N+1\"?</p> <p>Resposta: N\u00e3o diretamente. O item 4.2 exige que o sistema suporte o \"plano de opera\u00e7\u00e3o do estabelecimento\" mesmo ap\u00f3s avaria ou manuten\u00e7\u00e3o preventiva de qualquer fonte \u2014 um requisito funcional, n\u00e3o uma propor\u00e7\u00e3o num\u00e9rica fixa. \"N+1\" \u00e9 a forma usual da engenharia atender esse requisito, mas o termo n\u00e3o est\u00e1 na norma.</p>"},{"location":"modulo_05/#pergunta-2","title":"Pergunta 2","text":"<p>Por que a norma desaconselha somar as perdas de carga m\u00e1ximas dos tr\u00eas est\u00e1gios de filtro para dimensionar o ventilador?</p> <p>Resposta: Porque isso superdimensiona o ventilador para a condi\u00e7\u00e3o de \"filtro totalmente sujo\", que \u00e9 rara ao longo da vida \u00fatil do filtro. A norma recomenda avaliar um dispositivo de controle de vaz\u00e3o (ex: variador de frequ\u00eancia com sensor de press\u00e3o) que compense a perda de carga crescente sem superdimensionar o motor.</p>"},{"location":"modulo_05/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Um hospital quer recuperar energia do ar de exaust\u00e3o de um quarto AII usando roda ent\u00e1lpica convencional (que tem contato f\u00edsico girat\u00f3rio entre fluxo de exaust\u00e3o e insufla\u00e7\u00e3o). Isso \u00e9 permitido pela norma?</p> <p>Resposta esperada:</p> <p>N\u00e3o \u00e9 permitido diretamente. O item 11.2.4.1.2 pro\u00edbe sistemas de recupera\u00e7\u00e3o de energia com potencial de risco de vazamento em \u00e1reas cr\u00edticas \u2014 e roda ent\u00e1lpica rotativa convencional tem esse risco inerente por design (contato entre os dois fluxos de ar na mesma matriz girat\u00f3ria). A exce\u00e7\u00e3o do item 11.2.4.1.1 permite recupera\u00e7\u00e3o em exaust\u00e3o de AII apenas com tecnologia que garanta separa\u00e7\u00e3o f\u00edsica total entre os fluxos (ex: trocador de placas com barreira de ar), nunca uma roda ent\u00e1lpica sem essa barreira.</p>"},{"location":"modulo_05/#glossario-do-modulo-5","title":"Gloss\u00e1rio do M\u00f3dulo 5","text":"Termo Defini\u00e7\u00e3o Voluta Carca\u00e7a em espiral do ventilador centr\u00edfugo UFC/L Unidades Formadoras de Col\u00f4nia por litro \u2014 medida de contamina\u00e7\u00e3o microbiol\u00f3gica de \u00e1gua Plenum Espa\u00e7o/c\u00e2mara usado para distribuir ou misturar ar antes de encaminh\u00e1-lo \u00e0 rede de dutos Barreira de ar Dist\u00e2ncia/separa\u00e7\u00e3o f\u00edsica projetada para impedir contamina\u00e7\u00e3o cruzada entre dois fluxos de ar"},{"location":"modulo_05/#referencias-normativas-do-modulo-5","title":"Refer\u00eancias Normativas do M\u00f3dulo 5","text":"<ol> <li>ABNT NBR 7256:2021, item 4.2 \u2014 Redund\u00e2ncias de fontes de calor e refrigera\u00e7\u00e3o.</li> <li>ABNT NBR 7256:2021, item 4.1.6 \u2014 Continuidade das opera\u00e7\u00f5es.</li> <li>ABNT NBR 7256:2021, item 11.2 (11.2.1 a 11.2.4) \u2014 Condicionadores de ar: gabinetes, ventiladores, serpentinas, umidificadores, recupera\u00e7\u00e3o de energia.</li> <li>ABNT NBR 7256:2021, item 11.3 \u2014 Salas de m\u00e1quinas.</li> </ol>"},{"location":"modulo_05/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 6: Projeto Ambiente a Ambiente, aplicaremos tudo dos M\u00f3dulos 0-5 (classifica\u00e7\u00e3o, vaz\u00e3o, press\u00e3o, filtragem, equipamento) em casos completos e integrados: sala cir\u00fargica, isolamento, UTI, farm\u00e1cia \u2014 cada um do in\u00edcio ao fim.</p> <p>M\u00f3dulo 5 Conclu\u00eddo \u2713 (Verificado)</p>"}]}