
<!doctype html>
<html lang="pt" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Curso de aperfeiçoamento em projetos HVAC para Estabelecimentos Assistenciais de Saúde">
      
      
      
      
        <link rel="prev" href="..">
      
      
      
        
      
      
      <link rel="icon" href="../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.7">
    
    
      
        <title>Módulo 0 - Fundamentos Regulatórios - Curso HVAC Hospitalar</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.ec1eaa64.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="light" data-md-color-primary="blue" data-md-color-accent="orange">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#modulo-0-fundamentos-regulatorios-e-riscos-infecciosos" class="md-skip">
          Ir para o conteúdo
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Cabeçalho">
    <a href=".." title="Curso HVAC Hospitalar" class="md-header__button md-logo" aria-label="Curso HVAC Hospitalar" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Curso HVAC Hospitalar
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Módulo 0 - Fundamentos Regulatórios
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="light" data-md-color-primary="blue" data-md-color-accent="orange"  aria-hidden="true"  type="radio" name="__palette" id="__palette_0">
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Buscar" placeholder="Buscar" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Pesquisar">
        
        <button type="reset" class="md-search__icon md-icon" title="Limpar" aria-label="Limpar" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Inicializando a pesquisa
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navegação" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href=".." title="Curso HVAC Hospitalar" class="md-nav__button md-logo" aria-label="Curso HVAC Hospitalar" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Curso HVAC Hospitalar
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href=".." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Início
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Módulo 0 - Fundamentos Regulatórios
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Módulo 0 - Fundamentos Regulatórios
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Índice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Índice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#resumo-executivo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resumo Executivo
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#objetivos-de-aprendizagem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Objetivos de Aprendizagem
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pre-requisitos" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pré-requisitos
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-1-por-que-hvac-importa-em-hospitais" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 1: Por Que HVAC Importa em Hospitais?
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 1: Por Que HVAC Importa em Hospitais?">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#o-problema-infeccoes-associadas-a-assistencia-iaa" class="md-nav__link">
    <span class="md-ellipsis">
      
        O Problema: Infecções Associadas à Assistência (IAA)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fundacao-normativa-nbr-7256-e-rdc-50" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fundação Normativa: NBR 7256 e RDC 50
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Fundação Normativa: NBR 7256 e RDC 50">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#nbr-72562021-sistemas-de-ventilacao-climatizacao-e-condicionamento-de-ar" class="md-nav__link">
    <span class="md-ellipsis">
      
        NBR 7256:2021 - Sistemas de Ventilação, Climatização e Condicionamento de Ar
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rdc-502002-anvisa-regulamento-tecnico-para-planejamento-e-construcao-de-eas" class="md-nav__link">
    <span class="md-ellipsis">
      
        RDC 50/2002 - ANVISA - Regulamento Técnico para Planejamento e Construção de EAS
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#classificacao-de-ambientes-hospitalares" class="md-nav__link">
    <span class="md-ellipsis">
      
        Classificação de Ambientes Hospitalares
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Classificação de Ambientes Hospitalares">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#1-areas-criticas-alto-risco" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. ÁREAS CRÍTICAS (Alto Risco)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#2-areas-semi-criticas-risco-moderado" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. ÁREAS SEMI-CRÍTICAS (Risco Moderado)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3-areas-nao-criticas-risco-baixo" class="md-nav__link">
    <span class="md-ellipsis">
      
        3. ÁREAS NÃO-CRÍTICAS (Risco Baixo)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-2-conceitos-tecnicos-fundamentais" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 2: Conceitos Técnicos Fundamentais
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 2: Conceitos Técnicos Fundamentais">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#conceito-1-renovacao-vs-recirculacao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conceito 1: Renovação vs Recirculação
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#conceito-2-pressao-diferencial" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conceito 2: Pressão Diferencial
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#conceito-3-filtragem-eficiencia-de-remocao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conceito 3: Filtragem (Eficiência de Remoção)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-3-exemplo-resolvido-sala-cirurgica-hospitalar" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 3: Exemplo Resolvido - Sala Cirúrgica Hospitalar
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 3: Exemplo Resolvido - Sala Cirúrgica Hospitalar">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#cenario" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cenário
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#solucao-passo-a-passo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Solução Passo-a-Passo
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Solução Passo-a-Passo">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#passo-1-determinar-volume-da-sala" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 1: Determinar Volume da Sala
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-2-aplicar-requisito-de-renovacao-nbr-7256" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 2: Aplicar Requisito de Renovação (NBR 7256)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-3-calcular-vazao-total" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 3: Calcular Vazão Total
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-4-distribuir-entre-renovacao-e-recirculacao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 4: Distribuir entre Renovação e Recirculação
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-5-determinar-vazao-de-exaustao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 5: Determinar Vazão de Exaustão
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-6-especificar-filtracao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 6: Especificar Filtração
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#resultado-final" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resultado Final
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-4-ferramenta-pratica-checklist-de-classificacao-de-ambiente" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 4: Ferramenta Prática - Checklist de Classificação de Ambiente
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-5-checkpoint-valide-seu-aprendizado" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 5: Checkpoint - Valide Seu Aprendizado
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 5: Checkpoint - Valide Seu Aprendizado">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#pergunta-1-fundamentacao-normativa" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 1: Fundamentação Normativa
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pergunta-2-classificacao-de-risco" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 2: Classificação de Risco
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#desafio-pratico-projeto-conceitual" class="md-nav__link">
    <span class="md-ellipsis">
      
        Desafio Prático: Projeto Conceitual
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#glossario-tecnico" class="md-nav__link">
    <span class="md-ellipsis">
      
        Glossário Técnico
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#referencias-normativas-do-modulo-0" class="md-nav__link">
    <span class="md-ellipsis">
      
        Referências Normativas do Módulo 0
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#proximo-modulo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Próximo Módulo
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Índice">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Índice
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#resumo-executivo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resumo Executivo
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#objetivos-de-aprendizagem" class="md-nav__link">
    <span class="md-ellipsis">
      
        Objetivos de Aprendizagem
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#pre-requisitos" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pré-requisitos
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-1-por-que-hvac-importa-em-hospitais" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 1: Por Que HVAC Importa em Hospitais?
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 1: Por Que HVAC Importa em Hospitais?">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#o-problema-infeccoes-associadas-a-assistencia-iaa" class="md-nav__link">
    <span class="md-ellipsis">
      
        O Problema: Infecções Associadas à Assistência (IAA)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fundacao-normativa-nbr-7256-e-rdc-50" class="md-nav__link">
    <span class="md-ellipsis">
      
        Fundação Normativa: NBR 7256 e RDC 50
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Fundação Normativa: NBR 7256 e RDC 50">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#nbr-72562021-sistemas-de-ventilacao-climatizacao-e-condicionamento-de-ar" class="md-nav__link">
    <span class="md-ellipsis">
      
        NBR 7256:2021 - Sistemas de Ventilação, Climatização e Condicionamento de Ar
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#rdc-502002-anvisa-regulamento-tecnico-para-planejamento-e-construcao-de-eas" class="md-nav__link">
    <span class="md-ellipsis">
      
        RDC 50/2002 - ANVISA - Regulamento Técnico para Planejamento e Construção de EAS
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#classificacao-de-ambientes-hospitalares" class="md-nav__link">
    <span class="md-ellipsis">
      
        Classificação de Ambientes Hospitalares
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Classificação de Ambientes Hospitalares">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#1-areas-criticas-alto-risco" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. ÁREAS CRÍTICAS (Alto Risco)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#2-areas-semi-criticas-risco-moderado" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. ÁREAS SEMI-CRÍTICAS (Risco Moderado)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3-areas-nao-criticas-risco-baixo" class="md-nav__link">
    <span class="md-ellipsis">
      
        3. ÁREAS NÃO-CRÍTICAS (Risco Baixo)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-2-conceitos-tecnicos-fundamentais" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 2: Conceitos Técnicos Fundamentais
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 2: Conceitos Técnicos Fundamentais">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#conceito-1-renovacao-vs-recirculacao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conceito 1: Renovação vs Recirculação
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#conceito-2-pressao-diferencial" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conceito 2: Pressão Diferencial
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#conceito-3-filtragem-eficiencia-de-remocao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Conceito 3: Filtragem (Eficiência de Remoção)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-3-exemplo-resolvido-sala-cirurgica-hospitalar" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 3: Exemplo Resolvido - Sala Cirúrgica Hospitalar
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 3: Exemplo Resolvido - Sala Cirúrgica Hospitalar">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#cenario" class="md-nav__link">
    <span class="md-ellipsis">
      
        Cenário
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#solucao-passo-a-passo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Solução Passo-a-Passo
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Solução Passo-a-Passo">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#passo-1-determinar-volume-da-sala" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 1: Determinar Volume da Sala
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-2-aplicar-requisito-de-renovacao-nbr-7256" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 2: Aplicar Requisito de Renovação (NBR 7256)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-3-calcular-vazao-total" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 3: Calcular Vazão Total
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-4-distribuir-entre-renovacao-e-recirculacao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 4: Distribuir entre Renovação e Recirculação
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-5-determinar-vazao-de-exaustao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 5: Determinar Vazão de Exaustão
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#passo-6-especificar-filtracao" class="md-nav__link">
    <span class="md-ellipsis">
      
        Passo 6: Especificar Filtração
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#resultado-final" class="md-nav__link">
    <span class="md-ellipsis">
      
        Resultado Final
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-4-ferramenta-pratica-checklist-de-classificacao-de-ambiente" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 4: Ferramenta Prática - Checklist de Classificação de Ambiente
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#secao-5-checkpoint-valide-seu-aprendizado" class="md-nav__link">
    <span class="md-ellipsis">
      
        Seção 5: Checkpoint - Valide Seu Aprendizado
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Seção 5: Checkpoint - Valide Seu Aprendizado">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#pergunta-1-fundamentacao-normativa" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 1: Fundamentação Normativa
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#pergunta-2-classificacao-de-risco" class="md-nav__link">
    <span class="md-ellipsis">
      
        Pergunta 2: Classificação de Risco
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#desafio-pratico-projeto-conceitual" class="md-nav__link">
    <span class="md-ellipsis">
      
        Desafio Prático: Projeto Conceitual
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#glossario-tecnico" class="md-nav__link">
    <span class="md-ellipsis">
      
        Glossário Técnico
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#referencias-normativas-do-modulo-0" class="md-nav__link">
    <span class="md-ellipsis">
      
        Referências Normativas do Módulo 0
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#proximo-modulo" class="md-nav__link">
    <span class="md-ellipsis">
      
        Próximo Módulo
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="modulo-0-fundamentos-regulatorios-e-riscos-infecciosos">Módulo 0: Fundamentos Regulatórios e Riscos Infecciosos<a class="headerlink" href="#modulo-0-fundamentos-regulatorios-e-riscos-infecciosos" title="Permanent link">&para;</a></h1>
<h2 id="resumo-executivo">Resumo Executivo<a class="headerlink" href="#resumo-executivo" title="Permanent link">&para;</a></h2>
<p>Os sistemas HVAC (aquecimento, ventilação e ar-condicionado) em Estabelecimentos Assistenciais de Saúde (EAS) não são apenas conforto: são infraestrutura de segurança que previne infecções associadas à assistência. Este módulo apresenta o "por quê" técnico e regulatório de cada decisão que você tomará como projetista, fundamentado em NBR 7256:2021 e RDC 50/2002.</p>
<hr />
<h2 id="objetivos-de-aprendizagem">Objetivos de Aprendizagem<a class="headerlink" href="#objetivos-de-aprendizagem" title="Permanent link">&para;</a></h2>
<p>Ao final deste módulo, você será capaz de:</p>
<ul>
<li><strong>Explicar</strong> a relação entre ventilação, qualidade do ar e infecções hospitalares</li>
<li><strong>Classificar</strong> ambientes hospitalares por risco infeccioso (crítico, semi-crítico, não-crítico)</li>
<li><strong>Justificar</strong> requisitos de renovação, pressurização e filtragem usando fundamentos regulatórios</li>
<li><strong>Aplicar</strong> critérios de NBR 7256 e RDC 50 em projetos reais</li>
<li><strong>Identificar</strong> quando coordenar com médicos, epidemiologistas ou engenheiros de controle de infecção</li>
</ul>
<hr />
<h2 id="pre-requisitos">Pré-requisitos<a class="headerlink" href="#pre-requisitos" title="Permanent link">&para;</a></h2>
<ul>
<li>Conceitos básicos de ventilação (fluxo de ar, velocidade)</li>
<li>Compreensão de pressão diferencial (Pa)</li>
<li>Familiaridade com tabelas e normas técnicas</li>
<li>Interesse genuíno em saúde e segurança de pacientes</li>
</ul>
<hr />
<h2 id="secao-1-por-que-hvac-importa-em-hospitais">Seção 1: Por Que HVAC Importa em Hospitais?<a class="headerlink" href="#secao-1-por-que-hvac-importa-em-hospitais" title="Permanent link">&para;</a></h2>
<h3 id="o-problema-infeccoes-associadas-a-assistencia-iaa">O Problema: Infecções Associadas à Assistência (IAA)<a class="headerlink" href="#o-problema-infeccoes-associadas-a-assistencia-iaa" title="Permanent link">&para;</a></h3>
<p>Antes de qualquer cálculo, entenda o contexto clínico:</p>
<p><strong>Dado epidemiológico</strong>: Pacientes em ambiente hospitalar têm risco de adquirir infecções por contato direto com patógenos, superfícies contaminadas, ou <strong>ar inalado</strong>. Estima-se que 5-15% das infecções nosocomiais têm origem aérea (tuberculose, sarampo, COVID-19, aspergilose).</p>
<p><strong>Realidade</strong>: Você, como projetista HVAC, participa diretamente na <strong>redução ou aumento</strong> desse risco a cada decisão:</p>
<ul>
<li>Quantas trocas de ar por hora você especifica? → Define renovação de patógenos</li>
<li>A sala tem pressão positiva ou negativa? → Controla para onde o ar vai</li>
<li>Qual filtro você usa? → Remove partículas contaminadas ou deixa passar?</li>
</ul>
<p><strong>Responsabilidade Técnica</strong>: Uma sala de isolamento mal projetada coloca pacientes imunodeprimidos E equipe médica em risco. Isso é reconhecido legalmente em conformidade com Anotação de Responsabilidade Técnica (ART) junto ao CREA.</p>
<hr />
<h3 id="fundacao-normativa-nbr-7256-e-rdc-50">Fundação Normativa: NBR 7256 e RDC 50<a class="headerlink" href="#fundacao-normativa-nbr-7256-e-rdc-50" title="Permanent link">&para;</a></h3>
<h4 id="nbr-72562021-sistemas-de-ventilacao-climatizacao-e-condicionamento-de-ar"><strong>NBR 7256:2021 - Sistemas de Ventilação, Climatização e Condicionamento de Ar</strong><a class="headerlink" href="#nbr-72562021-sistemas-de-ventilacao-climatizacao-e-condicionamento-de-ar" title="Permanent link">&para;</a></h4>
<p><strong>O que é</strong>: Norma ABNT que estabelece requisitos mínimos de desempenho e segurança para sistemas HVAC em EAS. É referência técnica obrigatória.</p>
<p><strong>Onde aparece</strong>: Toda licitação pública, contratação hospitalar, projeto aprovado por órgão regulador exige conformidade com NBR 7256.</p>
<p><strong>Seções Críticas para Este Módulo</strong>:</p>
<table>
<thead>
<tr>
<th>Seção</th>
<th>Tema</th>
<th>Importância</th>
</tr>
</thead>
<tbody>
<tr>
<td>4</td>
<td>Classificação de ambientes</td>
<td>⭐⭐⭐⭐⭐ CRÍTICA</td>
</tr>
<tr>
<td>5</td>
<td>Requisitos de renovação e recirculação</td>
<td>⭐⭐⭐⭐⭐ CRÍTICA</td>
</tr>
<tr>
<td>6</td>
<td>Requisitos de filtragem</td>
<td>⭐⭐⭐⭐⭐ CRÍTICA</td>
</tr>
<tr>
<td>7</td>
<td>Pressurização diferencial</td>
<td>⭐⭐⭐⭐⭐ CRÍTICA</td>
</tr>
<tr>
<td>8</td>
<td>Controles e automação</td>
<td>⭐⭐⭐⭐ Importante</td>
</tr>
<tr>
<td>9</td>
<td>Segurança e integridade</td>
<td>⭐⭐⭐⭐ Importante</td>
</tr>
</tbody>
</table>
<hr />
<h4 id="rdc-502002-anvisa-regulamento-tecnico-para-planejamento-e-construcao-de-eas"><strong>RDC 50/2002 - ANVISA - Regulamento Técnico para Planejamento e Construção de EAS</strong><a class="headerlink" href="#rdc-502002-anvisa-regulamento-tecnico-para-planejamento-e-construcao-de-eas" title="Permanent link">&para;</a></h4>
<p><strong>O que é</strong>: Resolução da ANVISA (agência sanitária federal) que complementa NBR 7256 com requisitos de proteção epidemiológica.</p>
<p><strong>Autoridade</strong>: Regulação federal, fiscalizada por ANVISA. Violações podem resultar em interdição do EAS.</p>
<p><strong>Seções Críticas</strong>:</p>
<table>
<thead>
<tr>
<th>Apêndice</th>
<th>Tema</th>
<th>Propósito</th>
</tr>
</thead>
<tbody>
<tr>
<td>C</td>
<td>Climatização</td>
<td>Define renovação mínima por ambiente</td>
</tr>
<tr>
<td>D</td>
<td>Qualidade do Ar</td>
<td>Define filtração e contaminação máxima</td>
</tr>
</tbody>
</table>
<p><strong>Exemplo de Exigência RDC 50</strong>: "Ambientes de isolamento respiratório devem manter pressão negativa de -12 a -25 Pa e renovação mínima de 12 trocas/hora, com 100% de ar exterior exaurido sem recirculação."</p>
<hr />
<h3 id="classificacao-de-ambientes-hospitalares">Classificação de Ambientes Hospitalares<a class="headerlink" href="#classificacao-de-ambientes-hospitalares" title="Permanent link">&para;</a></h3>
<p>A NBR 7256 classifica ambientes em <strong>3 categorias</strong> baseadas em risco infeccioso:</p>
<h4 id="1-areas-criticas-alto-risco"><strong>1. ÁREAS CRÍTICAS (Alto Risco)</strong><a class="headerlink" href="#1-areas-criticas-alto-risco" title="Permanent link">&para;</a></h4>
<p><strong>Definição</strong>: Ambientes onde falhas no controle de ar resultam em risco grave de infecção aérea.</p>
<p><strong>Exemplos</strong>:
- Salas cirúrgicas (risco de infecção de sítio cirúrgico)
- UTI (pacientes imunocomprometidos)
- Isolamentos respiratórios (negativo - tuberculose, COVID)
- Isolamentos de proteção (positivo - transplante, radioterapia)
- Salas de parto e neonatologia</p>
<p><strong>Requisitos Mínimos NBR 7256</strong> (Tabela de Renovação):</p>
<table>
<thead>
<tr>
<th>Ambiente</th>
<th>Renovação Mínima</th>
<th>Recirculação</th>
<th>Pressão</th>
<th>Filtro Mínimo</th>
</tr>
</thead>
<tbody>
<tr>
<td>Cirurgia</td>
<td>15 trocas/h</td>
<td>até 50%</td>
<td>+12 a +25 Pa</td>
<td>F7 + H13</td>
</tr>
<tr>
<td>UTI</td>
<td>12 trocas/h</td>
<td>até 50%</td>
<td>+6 a +12 Pa</td>
<td>F7</td>
</tr>
<tr>
<td>Isolamento Negativo</td>
<td>12 trocas/h</td>
<td>0%</td>
<td>-12 a -25 Pa</td>
<td>F7</td>
</tr>
<tr>
<td>Isolamento Positivo</td>
<td>12 trocas/h</td>
<td>até 25%</td>
<td>+12 a +25 Pa</td>
<td>F7 + H13</td>
</tr>
<tr>
<td>Neonatal</td>
<td>12 trocas/h</td>
<td>até 50%</td>
<td>+6 a +12 Pa</td>
<td>F7</td>
</tr>
</tbody>
</table>
<p><strong>Por que esses números?</strong>
- <strong>15 trocas/hora em cirurgia</strong>: Remove rapidamente partículas de ar (sangue, fluidos) que poderiam contaminar ferida cirúrgica aberta
- <strong>12 trocas/hora em UTI</strong>: Paciente instável requer frequência de renovação compatível com eliminação de patógenos
- <strong>Pressão positiva</strong>: Ar limpo entra → ar sujo sai, sem infiltração de zonas contaminadas</p>
<hr />
<h4 id="2-areas-semi-criticas-risco-moderado"><strong>2. ÁREAS SEMI-CRÍTICAS (Risco Moderado)</strong><a class="headerlink" href="#2-areas-semi-criticas-risco-moderado" title="Permanent link">&para;</a></h4>
<p><strong>Definição</strong>: Ambientes com exposição significativa a patógenos, mas com ocupação variável e menor risco que críticas.</p>
<p><strong>Exemplos</strong>:
- Enfermarias/enfermarias de isolamento
- Salas de recuperação pós-anestesia
- Salas de curativos
- Ambulatórios especializados
- Áreas de apoio (farmácia, esterilização)</p>
<p><strong>Requisitos Mínimos NBR 7256</strong>:</p>
<table>
<thead>
<tr>
<th>Ambiente</th>
<th>Renovação</th>
<th>Recirculação</th>
<th>Pressão</th>
<th>Filtro</th>
</tr>
</thead>
<tbody>
<tr>
<td>Enfermaria</td>
<td>6 trocas/h</td>
<td>até 50%</td>
<td>+2 a +6 Pa</td>
<td>G4 + F7</td>
</tr>
<tr>
<td>Farmácia</td>
<td>6 trocas/h</td>
<td>até 50%</td>
<td>Variável</td>
<td>G4 + F7</td>
</tr>
<tr>
<td>Esterilização</td>
<td>6 trocas/h</td>
<td>até 50%</td>
<td>+2 a +6 Pa</td>
<td>G4 + F7</td>
</tr>
</tbody>
</table>
<p><strong>Critério de Design</strong>: Menos exigentes que críticas, mas ainda precisam controlar contaminação.</p>
<hr />
<h4 id="3-areas-nao-criticas-risco-baixo"><strong>3. ÁREAS NÃO-CRÍTICAS (Risco Baixo)</strong><a class="headerlink" href="#3-areas-nao-criticas-risco-baixo" title="Permanent link">&para;</a></h4>
<p><strong>Definição</strong>: Ambientes sem exposição significativa a patógenos; conforto térmico é objetivo principal.</p>
<p><strong>Exemplos</strong>:
- Corredores
- Áreas administrativas
- Salas de espera
- Vestiários
- Áreas de circulação</p>
<p><strong>Requisitos Mínimos NBR 7256</strong>:</p>
<table>
<thead>
<tr>
<th>Ambiente</th>
<th>Renovação</th>
<th>Recirculação</th>
<th>Pressão</th>
<th>Filtro</th>
</tr>
</thead>
<tbody>
<tr>
<td>Corredor</td>
<td>3-4 trocas/h</td>
<td>até 70%</td>
<td>Nenhuma</td>
<td>G3 + G4</td>
</tr>
<tr>
<td>Administrativo</td>
<td>3-4 trocas/h</td>
<td>até 70%</td>
<td>Nenhuma</td>
<td>G3 + G4</td>
</tr>
</tbody>
</table>
<p><strong>Filosofia</strong>: Menor custo operacional, sem comprometer segurança.</p>
<hr />
<h2 id="secao-2-conceitos-tecnicos-fundamentais">Seção 2: Conceitos Técnicos Fundamentais<a class="headerlink" href="#secao-2-conceitos-tecnicos-fundamentais" title="Permanent link">&para;</a></h2>
<h3 id="conceito-1-renovacao-vs-recirculacao">Conceito 1: Renovação vs Recirculação<a class="headerlink" href="#conceito-1-renovacao-vs-recirculacao" title="Permanent link">&para;</a></h3>
<p><strong>Renovação (Ar Exterior)</strong>:
- Ar vindo de fora do prédio
- "Fresco", sem contaminação interna (em tese)
- Caro (resfria/aquece)
- <strong>Necessário para</strong>: Remover CO₂, substituir patógenos</p>
<p><strong>Recirculação (Ar Interno)</strong>:
- Ar já dentro da sala, filtrado e reintroduzido
- Reduz custo de energia
- Filtra mas NÃO remove CO₂
- <strong>Permitido em</strong>: Áreas não-críticas e algumas semi-críticas</p>
<p><strong>Fórmula Básica</strong>:</p>
<pre><code>Vazão Total (L/s) = Vazão Renovação + Vazão Recirculação
</code></pre>
<p><strong>Exemplo</strong>: Cirurgia 40 m³
- Altura: 3 m → Volume: 120 m³
- Requisito: 15 trocas/hora
- Vazão Total = (120 m³ × 15 h⁻¹) ÷ 3600 s = <strong>50 L/s</strong>
- Renovação mínima (100%): 50 L/s de ar novo
- Recirculação (até 50%): 0 L/s (para cirurgia é critico)</p>
<hr />
<h3 id="conceito-2-pressao-diferencial">Conceito 2: Pressão Diferencial<a class="headerlink" href="#conceito-2-pressao-diferencial" title="Permanent link">&para;</a></h3>
<p><strong>O que é</strong>: Diferença de pressão entre dois ambientes.</p>
<p><strong>Por que importa</strong>: Controla para onde o ar flui.</p>
<p><strong>Física Básica</strong>:
- Ar flui de pressão alta → pressão baixa
- Se sala cirúrgica está +20 Pa (acima de corredor) → ar sai da cirurgia para corredor
- Se isolamento está -20 Pa (abaixo de corredor) → ar entra corredor para isolamento</p>
<p><strong>Propósito</strong>:
- <strong>Pressão Positiva</strong>: Protege ambiente (cirurgia, transplante) contra contaminação externa
- <strong>Pressão Negativa</strong>: Protege ambiente externo contra contaminação interna (tuberculose, COVID)</p>
<p><strong>Medida</strong>: Manômetro digital, unidade: <strong>Pascal (Pa)</strong></p>
<p><strong>Requisito NBR 7256</strong>:
- Cirurgia: +12 a +25 Pa
- Isolamento negativo: -12 a -25 Pa</p>
<hr />
<h3 id="conceito-3-filtragem-eficiencia-de-remocao">Conceito 3: Filtragem (Eficiência de Remoção)<a class="headerlink" href="#conceito-3-filtragem-eficiencia-de-remocao" title="Permanent link">&para;</a></h3>
<p><strong>Escala de Filtros</strong> (do mais simples ao mais eficiente):</p>
<table>
<thead>
<tr>
<th>Código</th>
<th>Nível</th>
<th>Remoção Típica</th>
<th>Uso</th>
</tr>
</thead>
<tbody>
<tr>
<td>G3</td>
<td>Pré-filtro</td>
<td>60% (&gt;10 µm)</td>
<td>Corredor, admin</td>
</tr>
<tr>
<td>G4</td>
<td>Pré-filtro</td>
<td>85% (&gt;10 µm)</td>
<td>Primeira etapa</td>
</tr>
<tr>
<td>F7</td>
<td>Filtro fino</td>
<td>95% (&gt;1 µm)</td>
<td>Segunda etapa</td>
</tr>
<tr>
<td>F8</td>
<td>Filtro fino</td>
<td>98% (&gt;0.5 µm)</td>
<td>Terceira etapa (raro)</td>
</tr>
<tr>
<td>H13</td>
<td>HEPA</td>
<td>99.97% (&gt;0.3 µm)</td>
<td>Cirurgia, isolação</td>
</tr>
<tr>
<td>H14</td>
<td>HEPA Ultra</td>
<td>99.99% (&gt;0.3 µm)</td>
<td>Laboratório P4</td>
</tr>
</tbody>
</table>
<p><strong>Interpretação</strong>:
- H13 remove 99.97% das partículas ≥ 0.3 µm
- "Deixa passar" 0.03% = <strong>1 em 3.333 partículas</strong>
- Vírus (0.1 µm) passam em núcleos de gotículas (1-100 µm)</p>
<p><strong>Requisito NBR 7256</strong>:
- Cirurgia: G4 + F7 + H13 (3 estágios)
- Isolamento negativo: G4 + F7
- Administração: G3 + G4</p>
<hr />
<h2 id="secao-3-exemplo-resolvido-sala-cirurgica-hospitalar">Seção 3: Exemplo Resolvido - Sala Cirúrgica Hospitalar<a class="headerlink" href="#secao-3-exemplo-resolvido-sala-cirurgica-hospitalar" title="Permanent link">&para;</a></h2>
<h3 id="cenario">Cenário<a class="headerlink" href="#cenario" title="Permanent link">&para;</a></h3>
<p>Um hospital de 200 leitos está reformando seu bloco cirúrgico. Você é designado projetista HVAC. </p>
<p><strong>Dados</strong>:
- Sala cirúrgica: 40 m² (6m × 6.7m × 3m pé-direito)
- Ocupação: 6 pessoas (cirurgião, auxiliar, enfermeira, dois técnicos, paciente)
- Equipamentos geradores de calor: focos cirúrgicos (400W), eletrocautério, monitor, bomba infusora
- Funciona: 8-12 horas/dia</p>
<p><strong>Tarefa</strong>: Calcule o balanço de vazão de ar conforme NBR 7256.</p>
<h3 id="solucao-passo-a-passo">Solução Passo-a-Passo<a class="headerlink" href="#solucao-passo-a-passo" title="Permanent link">&para;</a></h3>
<h4 id="passo-1-determinar-volume-da-sala"><strong>Passo 1: Determinar Volume da Sala</strong><a class="headerlink" href="#passo-1-determinar-volume-da-sala" title="Permanent link">&para;</a></h4>
<pre><code>Volume = Comprimento × Largura × Altura
Volume = 6 m × 6.7 m × 3 m = 120.6 m³
</code></pre>
<h4 id="passo-2-aplicar-requisito-de-renovacao-nbr-7256"><strong>Passo 2: Aplicar Requisito de Renovação (NBR 7256)</strong><a class="headerlink" href="#passo-2-aplicar-requisito-de-renovacao-nbr-7256" title="Permanent link">&para;</a></h4>
<p>Conforme Tabela de NBR 7256, sala cirúrgica requer <strong>mínimo 15 trocas de ar por hora</strong>.</p>
<pre><code>Trocas/hora = 15
Frequência = 15 ÷ 3600 s = 1/240 trocas por segundo
</code></pre>
<h4 id="passo-3-calcular-vazao-total"><strong>Passo 3: Calcular Vazão Total</strong><a class="headerlink" href="#passo-3-calcular-vazao-total" title="Permanent link">&para;</a></h4>
<pre><code>Vazão Total = Volume × Frequência (em s⁻¹)
Vazão Total = 120.6 m³ × (15 ÷ 3600) s⁻¹
Vazão Total = 120.6 × 0.00417
Vazão Total = 0.503 m³/s = 503 L/s

Arredondando: 500 L/s (taxa de projeto)
</code></pre>
<h4 id="passo-4-distribuir-entre-renovacao-e-recirculacao"><strong>Passo 4: Distribuir entre Renovação e Recirculação</strong><a class="headerlink" href="#passo-4-distribuir-entre-renovacao-e-recirculacao" title="Permanent link">&para;</a></h4>
<p>NBR 7256 permite até 50% de recirculação em cirurgia, <strong>mas</strong> esse é o máximo permissível. Muitos hospitais usam 100% renovação (ar novo) por segurança aumentada.</p>
<p><strong>Opção A: Máximo Permitido (50% recirculação)</strong></p>
<pre><code>Renovação mínima = 50% × 500 = 250 L/s (ar novo)
Recirculação = 50% × 500 = 250 L/s (ar interno filtrado)
Total = 500 L/s ✓
</code></pre>
<p><strong>Opção B: Melhor Prática (100% renovação)</strong></p>
<pre><code>Renovação = 500 L/s (ar novo, sempre)
Recirculação = 0 L/s
Total = 500 L/s ✓
</code></pre>
<p><strong>Recomendação</strong>: Use Opção B (100% renovação). Reduz risco e justifica-se por segurança em cirurgia.</p>
<h4 id="passo-5-determinar-vazao-de-exaustao"><strong>Passo 5: Determinar Vazão de Exaustão</strong><a class="headerlink" href="#passo-5-determinar-vazao-de-exaustao" title="Permanent link">&para;</a></h4>
<p><strong>Princípio</strong>: Ar que entra deve sair (balanço de massa).</p>
<pre><code>Se Renovação = 500 L/s
E Recirculação = 0 L/s
Então Exaustão = 500 L/s
</code></pre>
<p><strong>Com Pressão Positiva</strong>: Na prática, para manter +20 Pa, precisa exaurir <strong>ligeiramente menos</strong> que entra (offset). Isso será calculado em Módulo 3.</p>
<h4 id="passo-6-especificar-filtracao"><strong>Passo 6: Especificar Filtração</strong><a class="headerlink" href="#passo-6-especificar-filtracao" title="Permanent link">&para;</a></h4>
<p>NBR 7256 exige 3 estágios para cirurgia:</p>
<pre><code>Entrada: G4 (85% eficiência)
   ↓
Troca intermediária: F7 (95% eficiência)
   ↓
Saída final (antes da sala): H13 (99.97% eficiência)
</code></pre>
<hr />
<h3 id="resultado-final">Resultado Final<a class="headerlink" href="#resultado-final" title="Permanent link">&para;</a></h3>
<pre><code>┌──────────────────────────────────────────────────┐
│ ESPECIFICAÇÃO SALA CIRÚRGICA (40 m²)             │
├──────────────────────────────────────────────────┤
│ Vazão Total:              500 L/s                │
│ Renovação (ar novo):      500 L/s (100%)         │
│ Recirculação:             0 L/s                  │
│ Exaustão:                 ~490 L/s (com offset)  │
│ Trocas de ar:             15 h⁻¹                 │
│ Pressão diferencial:      +20 Pa (positiva)      │
│ Filtração:                G4 + F7 + H13          │
│ Temperatura:              20-24°C                │
│ Umidade Relativa:         45-55%                 │
└──────────────────────────────────────────────────┘
</code></pre>
<hr />
<h2 id="secao-4-ferramenta-pratica-checklist-de-classificacao-de-ambiente">Seção 4: Ferramenta Prática - Checklist de Classificação de Ambiente<a class="headerlink" href="#secao-4-ferramenta-pratica-checklist-de-classificacao-de-ambiente" title="Permanent link">&para;</a></h2>
<p>Use este checklist para classificar QUALQUER ambiente hospitalar:</p>
<pre><code>PASSO 1: Qual é o ambiente?
[ ] Cirurgia/Centro Cirúrgico       → CRÍTICO
[ ] UTI/Unidade de Terapia Intensiva → CRÍTICO
[ ] Isolamento (qualquer tipo)       → CRÍTICO
[ ] Parto/Neonatal                   → CRÍTICO
[ ] Enfermaria/Quarto               → SEMI-CRÍTICO
[ ] Farmácia/Medicamentos           → SEMI-CRÍTICO
[ ] Corredor/Administrativo         → NÃO-CRÍTICO
[ ] Sala de Espera                  → NÃO-CRÍTICO

PASSO 2: Se respondeu &quot;Não tem certeza&quot;, pergunte:
[ ] Pacientes com feridas abertas?           → Sim = CRÍTICO
[ ] Pacientes imunocomprometidos?            → Sim = CRÍTICO
[ ] Risco de transmissão aérea de patógeno?  → Sim = CRÍTICO
[ ] Medicamentos sensíveis a contaminação?   → Sim = SEMI-CRÍTICO

PASSO 3: Consulte NBR 7256 Tabela de Renovação
Ambiente Crítico?
  Sim  → Renovação ≥ 12 trocas/h, Pressão +/-, Filtro ≥ F7 + H13
  Não  → Consulte tabela correspondente
</code></pre>
<hr />
<h2 id="secao-5-checkpoint-valide-seu-aprendizado">Seção 5: Checkpoint - Valide Seu Aprendizado<a class="headerlink" href="#secao-5-checkpoint-valide-seu-aprendizado" title="Permanent link">&para;</a></h2>
<h3 id="pergunta-1-fundamentacao-normativa">Pergunta 1: Fundamentação Normativa<a class="headerlink" href="#pergunta-1-fundamentacao-normativa" title="Permanent link">&para;</a></h3>
<p><strong>Uma sala de isolamento respiratório (tuberculose) requer pressão negativa. De qual norma vem esse requisito, e qual é o intervalo de pressão?</strong></p>
<p><strong>Opções</strong>:
- A) RDC 50, -6 a -12 Pa
- B) NBR 7256, -12 a -25 Pa ✓
- C) ASHRAE 170, -20 a -30 Pa
- D) Critério exclusivamente médico, sem norma</p>
<p><strong>Resposta</strong>: <strong>B</strong> (NBR 7256, -12 a -25 Pa)</p>
<p><strong>Explicação</strong>: NBR 7256 Tabela de Ambientes estabelece que isolamentos respiratórios devem manter pressão diferencial negativa entre -12 e -25 Pa. RDC 50 complementa com requisitos de renovação mínima (12 trocas/h, 100% ar exterior exaurido).</p>
<hr />
<h3 id="pergunta-2-classificacao-de-risco">Pergunta 2: Classificação de Risco<a class="headerlink" href="#pergunta-2-classificacao-de-risco" title="Permanent link">&para;</a></h3>
<p><strong>Classifique cada ambiente e justifique</strong>:</p>
<ol>
<li>Sala de cirurgia cardíaca</li>
<li>Corredor do bloco cirúrgico</li>
<li>Farmácia hospitalar</li>
<li>Quarto de isolamento para COVID-19</li>
</ol>
<p><strong>Respostas Esperadas</strong>:</p>
<ol>
<li><strong>Sala Cirurgia Cardíaca = CRÍTICA</strong></li>
<li>
<p>Justificativa: Ferida cirúrgica aberta + risco elevado de infecção de sítio cirúrgico. NBR 7256 classifica todas as salas cirúrgicas como críticas.</p>
</li>
<li>
<p><strong>Corredor = NÃO-CRÍTICA</strong></p>
</li>
<li>
<p>Justificativa: Circulação apenas, sem paciente em risco. Requisito mínimo de 3-4 trocas/h.</p>
</li>
<li>
<p><strong>Farmácia = SEMI-CRÍTICA</strong></p>
</li>
<li>
<p>Justificativa: Medicamentos sensíveis a contaminação particulada, especialmente pós-abertura de ampolas. Requisito 6 trocas/h, filtro G4+F7.</p>
</li>
<li>
<p><strong>Isolamento COVID = CRÍTICA</strong></p>
</li>
<li>Justificativa: Transmissão aérea confirmada. Pressão negativa -12 a -25 Pa. 100% ar exterior. NBR 7256 classifica como crítica.</li>
</ol>
<hr />
<h3 id="desafio-pratico-projeto-conceitual">Desafio Prático: Projeto Conceitual<a class="headerlink" href="#desafio-pratico-projeto-conceitual" title="Permanent link">&para;</a></h3>
<p><strong>Cenário</strong>: Você está consultando um pequeno hospital (50 leitos) que quer reformar sua Unidade de Terapia Intensiva (UTI). A UTI atual tem 6 leitos, pé-direito 3m, piso 100 m².</p>
<p><strong>Sua Tarefa</strong>:</p>
<ol>
<li><strong>Classifique a UTI</strong> conforme risco infeccioso</li>
<li><strong>Determine o requisito mínimo de renovação</strong> usando NBR 7256</li>
<li><strong>Calcule a vazão de ar total</strong> necessária (use volume total da UTI = 300 m³)</li>
<li><strong>Especifique filtração mínima</strong></li>
<li><strong>Justifique cada decisão</strong> com referência à norma</li>
</ol>
<p><strong>Solução Esperada</strong>:</p>
<pre><code>1. CLASSIFICAÇÃO: CRÍTICA
   Justificativa: Pacientes em estado crítico, imunocomprometidos,
   risco elevado de infecção por ar.

2. RENOVAÇÃO (NBR 7256): 12 trocas/hora mínimo

3. CÁLCULO DE VAZÃO:
   Volume = 300 m³
   Trocas = 12 h⁻¹
   Vazão Total = 300 × (12 ÷ 3600) = 1 m³/s = 1.000 L/s

4. FILTRAÇÃO (NBR 7256):
   - Pré-filtro: G4
   - Filtro fino: F7
   - Filtro HEPA: Dependente (risco)

5. JUSTIFICATIVA:
   &quot;UTI é ambiente crítico por concentração de pacientes
   imunocomprometidos. NBR 7256 Tabela XX exige 12 trocas/h.
   Filtração em 2 estágios (G4+F7) remove 99%+ de particulados.
   Pressão positiva +6 a +12 Pa protege contra infiltração.&quot;
</code></pre>
<hr />
<h2 id="glossario-tecnico">Glossário Técnico<a class="headerlink" href="#glossario-tecnico" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Termo</th>
<th>Definição</th>
<th>Unidade</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Trocas de ar</strong></td>
<td>Renovação completa do volume de ar na sala</td>
<td>h⁻¹ (por hora)</td>
</tr>
<tr>
<td><strong>Renovação</strong></td>
<td>Ar exterior introduzido na sala</td>
<td>L/s ou m³/h</td>
</tr>
<tr>
<td><strong>Recirculação</strong></td>
<td>Ar interno filtrado e reinserido</td>
<td>L/s ou m³/h</td>
</tr>
<tr>
<td><strong>Exaustão</strong></td>
<td>Ar removido da sala</td>
<td>L/s ou m³/h</td>
</tr>
<tr>
<td><strong>Pressão diferencial</strong></td>
<td>Diferença de pressão entre ambientes</td>
<td>Pa (Pascal)</td>
</tr>
<tr>
<td><strong>Filtro G4</strong></td>
<td>Pré-filtro grosseiro (85% eficiência)</td>
<td>-</td>
</tr>
<tr>
<td><strong>Filtro F7</strong></td>
<td>Filtro fino (95% eficiência)</td>
<td>-</td>
</tr>
<tr>
<td><strong>Filtro H13</strong></td>
<td>HEPA (99.97% eficiência)</td>
<td>-</td>
</tr>
<tr>
<td><strong>EAS</strong></td>
<td>Estabelecimento Assistencial de Saúde</td>
<td>-</td>
</tr>
<tr>
<td><strong>ART</strong></td>
<td>Anotação de Responsabilidade Técnica</td>
<td>-</td>
</tr>
<tr>
<td><strong>CREA</strong></td>
<td>Conselho Regional de Engenharia e Agronomia</td>
<td>-</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="referencias-normativas-do-modulo-0">Referências Normativas do Módulo 0<a class="headerlink" href="#referencias-normativas-do-modulo-0" title="Permanent link">&para;</a></h2>
<ol>
<li>
<p><strong>ABNT NBR 7256:2021</strong> - Sistemas de ventilação, climatização e condicionamento de ar — Requisitos de desempenho e segurança.</p>
</li>
<li>
<p><strong>BRASIL. ANVISA</strong> - <strong>RDC 50/2002</strong> - Regulamento Técnico para planejamento, programação, elaboração e avaliação de projetos físicos de estabelecimentos assistenciais de saúde.</p>
</li>
<li>
<p><strong>ASHRAE Standard 170-2021</strong> - Ventilation of Health Care Facilities (referência internacional complementar).</p>
</li>
</ol>
<hr />
<h2 id="proximo-modulo">Próximo Módulo<a class="headerlink" href="#proximo-modulo" title="Permanent link">&para;</a></h2>
<p>No <strong>Módulo 1: Levantamento de Dados</strong>, você aprenderá:
- Como coletar informações da instituição
- Criar matriz de requisitos
- Identificar ambientes especiais
- Comunicação com equipe hospitalar</p>
<hr />
<p><strong>Módulo 0 Concluído ✓</strong></p>
<p><em>Este módulo estabeleceu os fundamentos regulatórios e conceituais. Você agora entende o "por quê" de cada requisito HVAC hospitalar. Nos próximos módulos, aplicaremos esses princípios em projetos práticos.</em></p>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "..", "features": [], "search": "../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copiado para \u00e1rea de transfer\u00eancia", "clipboard.copy": "Copiar para \u00e1rea de transfer\u00eancia", "search.result.more.one": "Mais 1 nesta p\u00e1gina", "search.result.more.other": "Mais # nesta p\u00e1gina", "search.result.none": "Nenhum resultado encontrado", "search.result.one": "1 resultado encontrado", "search.result.other": "# resultados encontrados", "search.result.placeholder": "Digite para iniciar a busca", "search.result.term.missing": "Ausente", "select.version": "Selecione a vers\u00e3o"}, "version": null}</script>
    
    
      <script src="../assets/javascripts/bundle.d7400e89.min.js"></script>
      
    
  </body>
</html>