{"config":{"lang":["pt"],"separator":"[\\s\\-]+","pipeline":["stopWordFilter"],"fields":{"title":{"boost":1000.0},"text":{"boost":1.0},"tags":{"boost":1000000.0}}},"docs":[{"location":"","title":"Welcome to MkDocs","text":"<p>For full documentation visit mkdocs.org.</p>"},{"location":"#commands","title":"Commands","text":"<ul> <li><code>mkdocs new [dir-name]</code> - Create a new project.</li> <li><code>mkdocs serve</code> - Start the live-reloading docs server.</li> <li><code>mkdocs build</code> - Build the documentation site.</li> <li><code>mkdocs -h</code> - Print help message and exit.</li> </ul>"},{"location":"#project-layout","title":"Project layout","text":"<pre><code>mkdocs.yml    # The configuration file.\ndocs/\n    index.md  # The documentation homepage.\n    ...       # Other markdown pages, images and other files.\n</code></pre>"},{"location":"modulo_00/","title":"M\u00f3dulo 0: Fundamentos Regulat\u00f3rios e Riscos Infecciosos","text":""},{"location":"modulo_00/#versao-20-revisado-com-texto-integral-de-nbr-72562021-e-rdc-502002","title":"\u26a0\ufe0f Vers\u00e3o 2.0 \u2014 Revisado com texto integral de NBR 7256:2021 e RDC 50/2002","text":""},{"location":"modulo_00/#resumo-executivo","title":"Resumo Executivo","text":"<p>Os sistemas de tratamento de ar em Estabelecimentos Assistenciais de Sa\u00fade (EAS) n\u00e3o s\u00e3o apenas conforto: s\u00e3o infraestrutura de seguran\u00e7a que reduz risco biol\u00f3gico. Este m\u00f3dulo apresenta os fundamentos regulat\u00f3rios de NBR 7256:2021 (norma t\u00e9cnica principal, 63 p\u00e1ginas, que cancela e substitui a vers\u00e3o de 2005) e RDC 50/2002 (que remete diretamente \u00e0 NBR 7256 para os requisitos t\u00e9cnicos detalhados). Voc\u00ea sair\u00e1 sabendo classificar qualquer ambiente hospitalar e localizar exatamente onde, na norma, est\u00e1 cada requisito.</p>"},{"location":"modulo_00/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Localizar as se\u00e7\u00f5es corretas de NBR 7256:2021 para qualquer d\u00favida de projeto</li> <li>Classificar ambientes usando a nomenclatura oficial da norma: PE, AII, AO, AA</li> <li>Atribuir o n\u00edvel de risco correto (0 a 3) conforme crit\u00e9rio da norma</li> <li>Identificar a \"situa\u00e7\u00e3o a controlar\" de cada ambiente (AgB, AgQ, AgR, TE, EQ)</li> <li>Explicar a rela\u00e7\u00e3o entre RDC 50 e NBR 7256 (a primeira remete \u00e0 segunda)</li> </ul>"},{"location":"modulo_00/#secao-1-a-relacao-entre-rdc-50-e-nbr-7256","title":"Se\u00e7\u00e3o 1: A Rela\u00e7\u00e3o Entre RDC 50 e NBR 7256","text":""},{"location":"modulo_00/#o-que-diz-a-rdc-50-sobre-climatizacao","title":"O Que Diz a RDC 50 Sobre Climatiza\u00e7\u00e3o","text":"<p>Isto \u00e9 crucial e frequentemente mal compreendido: a RDC 50/2002 n\u00e3o traz tabelas t\u00e9cnicas de vaz\u00e3o, press\u00e3o ou filtragem. No item 7.5 \u2013 Instala\u00e7\u00e3o de Climatiza\u00e7\u00e3o (IC) da RDC 50, o texto \u00e9 direto:</p> <p>\"Os setores destinados \u00e0 assepsia e conforto, tais como salas de cirurgias, UTI, ber\u00e7\u00e1rio, nutri\u00e7\u00e3o parenteral, etc., devem atender \u00e0s exig\u00eancias da NBR-7256.\"</p> <p>E para setores de conforto simples:</p> <p>\"Os setores com condicionamento para fins de conforto, como salas administrativas, quartos de interna\u00e7\u00e3o, etc., devem ser atendidos pelos par\u00e2metros b\u00e1sicos de projeto definidos na norma da ABNT NBR 6401.\"</p> <p>Ou seja: RDC 50 estabelece a obrigatoriedade legal (\u00e9 uma resolu\u00e7\u00e3o da ANVISA, com for\u00e7a de lei sanit\u00e1ria) de seguir a NBR 7256 para \u00e1reas cr\u00edticas. A NBR 7256 \u00e9 quem cont\u00e9m os n\u00fameros.</p>"},{"location":"modulo_00/#o-que-a-rdc-50-sim-especifica-diretamente","title":"O Que a RDC 50 SIM Especifica Diretamente","text":"<p>A RDC 50 traz requisitos pr\u00f3prios sobre:</p> <ul> <li>Localiza\u00e7\u00e3o de tomadas de ar: dist\u00e2ncia m\u00ednima de 8,00 m de dutos de exaust\u00e3o de cozinhas, sanit\u00e1rios, laborat\u00f3rios, lavanderia, centrais de g\u00e1s combust\u00edvel, geradores, v\u00e1cuo e estacionamento.</li> <li>Renova\u00e7\u00e3o for\u00e7ada: insuflamento e exaust\u00e3o do tipo for\u00e7ado; retorno de ar sempre por dutos, sendo vedado retorno por plenum aberto.</li> <li>Energia de emerg\u00eancia: setores com necessidade de troca de ar constante devem ter sistema energ\u00e9tico de backup.</li> <li>Ru\u00eddo: conforme NB-10 (atual NBR 10152, tamb\u00e9m referenciada em NBR 7256).</li> <li>Lavanderia: exaust\u00e3o mec\u00e2nica obrigat\u00f3ria, independente entre \u00e1rea \"suja\" e \"limpa\"; coifa sobre calandras a no m\u00e1ximo 60 cm de altura.</li> <li>Farm\u00e1cia: duto de exaust\u00e3o de capela de manipula\u00e7\u00e3o de quimioter\u00e1picos deve ter filtros finos.</li> </ul>"},{"location":"modulo_00/#escopo-da-nbr-72562021-secao-1","title":"Escopo da NBR 7256:2021 (Se\u00e7\u00e3o 1)","text":"<p>A norma define seu pr\u00f3prio escopo com precis\u00e3o:</p> <p>\"1.2 Esta Norma se aplica aos ambientes assistenciais de sa\u00fade com classifica\u00e7\u00e3o de risco n\u00edvel 1 ou superior [...] 1.5 Esta Norma n\u00e3o se aplica aos ambientes n\u00e3o diretamente relacionados aos servi\u00e7os assistenciais, como escrit\u00f3rios administrativos, audit\u00f3rios, bibliotecas [...] regidos pela ABNT NBR 16401 [...] 1.6 Esta Norma n\u00e3o se aplica aos laborat\u00f3rios de seguran\u00e7a biol\u00f3gica (bioconten\u00e7\u00e3o).\"</p> <p>Implica\u00e7\u00e3o pr\u00e1tica: se o ambiente \u00e9 n\u00edvel 0 (equivalente a espa\u00e7o p\u00fablico comum), voc\u00ea projeta pela NBR 16401 (conforto), n\u00e3o pela 7256. Se \u00e9 laborat\u00f3rio de bioconten\u00e7\u00e3o (NB3/NB4), a 7256 tamb\u00e9m n\u00e3o se aplica \u2014 consulte normas espec\u00edficas de biosseguran\u00e7a.</p>"},{"location":"modulo_00/#secao-2-classificacao-oficial-de-ambientes-secao-3-e-6-da-norma","title":"Se\u00e7\u00e3o 2: Classifica\u00e7\u00e3o Oficial de Ambientes (Se\u00e7\u00e3o 3 e 6 da Norma)","text":"<p>A NBR 7256:2021 usa quatro categorias nomeadas, definidas na Se\u00e7\u00e3o 3 (Termos e Defini\u00e7\u00f5es). Memorize essas siglas \u2014 elas aparecem em toda tabela da norma.</p>"},{"location":"modulo_00/#pe-ambiente-protetor","title":"PE \u2014 Ambiente Protetor","text":"<p>\"3.4 ambiente protetor PE: local utilizado por pacientes imunocomprometidos com alto risco de adquirir e desenvolver infec\u00e7\u00e3o, bem como salas de processo e guarda de materiais e equipamentos limpos e desinfectados\"</p> <p>L\u00f3gica de projeto: proteger o PACIENTE do ambiente. Press\u00e3o positiva.</p> <p>Exemplos na norma: quarto de transplantado, sala cir\u00fargica, UTI, sala de parto, farm\u00e1cia de manipula\u00e7\u00e3o parenteral.</p>"},{"location":"modulo_00/#aii-ambiente-de-isolamento-de-infeccoes-por-aerossois","title":"AII \u2014 Ambiente de Isolamento de Infec\u00e7\u00f5es por Aeross\u00f3is","text":"<p>\"3.2 ambiente de isolamento de infec\u00e7\u00f5es por aeross\u00f3is AII: local para o isolamento de pacientes com suspeita ou confirma\u00e7\u00e3o de infec\u00e7\u00f5es transmitidas por aeross\u00f3is menores que 5 \u00b5m, bem como salas de processo e guarda de materiais e equipamentos potencialmente contaminados\"</p> <p>L\u00f3gica de projeto: proteger o AMBIENTE EXTERNO do paciente. Press\u00e3o negativa.</p> <p>Exemplos: isolamento de tuberculose, COVID-19, sarampo (aeross\u00f3is &lt;5 \u00b5m \u2014 este limite t\u00e9cnico espec\u00edfico est\u00e1 na defini\u00e7\u00e3o oficial).</p>"},{"location":"modulo_00/#ao-ambiente-operacional","title":"AO \u2014 Ambiente Operacional","text":"<p>\"3.3 ambiente operacional AO: local de processo utilizado pelos profissionais de sa\u00fade que apresenta algum tipo de risco ou contamina\u00e7\u00e3o do operador, ou dos insumos m\u00e9dicos\"</p> <p>L\u00f3gica de projeto: vari\u00e1vel \u2014 depende do processo. Pode ser positivo, negativo ou neutro.</p> <p>Exemplos: corredores, laborat\u00f3rios, sala de necropsia, lavanderia.</p>"},{"location":"modulo_00/#aa-ambiente-associado","title":"AA \u2014 Ambiente Associado","text":"<p>\"3.1 ambiente associado AA: local relacionado \u00e0s atividades do EAS utilizado pelos profissionais de sa\u00fade, pacientes, acompanhantes e visitantes, de uso comum (objetivando a qualidade do ar interior)\"</p> <p>L\u00f3gica de projeto: conforto, qualidade do ar geral. Recep\u00e7\u00e3o, salas de espera de n\u00edvel de risco baixo.</p> <p>A norma esclarece (6.4): \"os ambientes associados s\u00e3o ambientes de conforto que apresentam n\u00edvel de risco 1 [...] Os par\u00e2metros de projeto devem ser definidos conforme a ABNT NBR 16401, todas as Partes.\"</p>"},{"location":"modulo_00/#secao-3-classificacao-de-risco-522-niveis-0-a-3","title":"Se\u00e7\u00e3o 3: Classifica\u00e7\u00e3o de Risco (5.2.2) \u2014 N\u00edveis 0 a 3","text":"<p>Este \u00e9 o crit\u00e9rio que a norma usa para decidir SE ela se aplica e QU\u00c3O rigorosa a especifica\u00e7\u00e3o deve ser.</p> <p>\"a) N\u00edvel 0, \u00e1rea onde o risco n\u00e3o excede aquele encontrado em ambientes de uso p\u00fablico e coletivo [Nota: esses ambientes n\u00e3o s\u00e3o contemplados por esta Norma]; b) N\u00edvel 1, \u00e1rea onde foi constatado baixo risco de ocorr\u00eancia de agravos \u00e0 sa\u00fade relacionados \u00e0 qualidade do ar, por\u00e9m \u00f3rg\u00e3os regulamentadores [...] sugerem que o risco seja considerado; c) N\u00edvel 2, \u00e1rea onde existem evid\u00eancias de risco [...] baseadas em estudos experimentais, cl\u00ednicos ou epidemiol\u00f3gicos; d) N\u00edvel 3, \u00e1rea onde existem evid\u00eancias de alto risco de ocorr\u00eancia de agravos s\u00e9rios \u00e0 sa\u00fade [...]\"</p> <p>Onde encontrar o n\u00edvel de cada ambiente: Tabelas A.1 a A.7 (Anexo A, normativo) listam, ambiente por ambiente, seu n\u00edvel de risco oficial. Voc\u00ea n\u00e3o \"decide\" o n\u00edvel \u2014 voc\u00ea consulta a tabela.</p>"},{"location":"modulo_00/#situacao-a-controlar-611","title":"Situa\u00e7\u00e3o a Controlar (6.1.1)","text":"<p>Al\u00e9m do n\u00edvel de risco, cada ambiente tem uma \"situa\u00e7\u00e3o a controlar\" que justifica os requisitos:</p> <p>\"a) AgB \u2013 agente biol\u00f3gico; b) AgQ \u2013 agente qu\u00edmico; c) AgR \u2013 agente radiol\u00f3gico; d) TE \u2013 terapias ou processos especiais [...]; e) EQ \u2013 condi\u00e7\u00f5es especiais para funcionamento do equipamento\"</p> <p>Por que isso importa no seu projeto: uma sala pode ter AgB e AgQ simultaneamente (ex.: sala de inala\u00e7\u00e3o \u2014 Tabela A.1). Isso muda a estrat\u00e9gia de filtragem e exaust\u00e3o.</p>"},{"location":"modulo_00/#secao-4-risco-de-infeccao-e-filtragem-521","title":"Se\u00e7\u00e3o 4: Risco de Infec\u00e7\u00e3o e Filtragem (5.2.1)","text":"<p>\"Agentes infecciosos podem permanecer em suspens\u00e3o no ar e 99,97 % dos agentes microbiol\u00f3gicos podem ser retidos em filtros de alta efici\u00eancia, conforme Tabela B.4. Em \u00e1reas cr\u00edticas, deve-se utilizar no m\u00ednimo os filtros ISO 35H, conforme Anexo A.\"</p> <p>Fixe este n\u00famero: 99,97% \u00e9 a efici\u00eancia associada \u00e0 classe ISO 35H (Anexo B.1.4 / Tabela B.4), equivalente ao popularmente chamado \"HEPA\". A norma brasileira n\u00e3o usa a nomenclatura \"HEPA\" \u2014 usa a classifica\u00e7\u00e3o ISO 29463-1 (ISO 30E, 35H, 40H, 45H).</p>"},{"location":"modulo_00/#tabela-b4-valores-reais-extraidos-da-norma","title":"Tabela B.4 (valores reais, extra\u00eddos da norma)","text":"Classe Efici\u00eancia Global Penetra\u00e7\u00e3o Global ISO 30E \u2265 99,90% \u2264 0,1% ISO 35H \u2265 99,95% \u2264 0,05% ISO 40H \u2265 99,99% \u2264 0,01% ISO 45H \u2265 99,995% \u2264 0,005%"},{"location":"modulo_00/#escala-completa-de-filtros-anexo-b11-tabela-b1","title":"Escala Completa de Filtros (Anexo B.1.1, Tabela B.1)","text":"Grupo Classe Efici\u00eancia (part\u00edculas 0,4 \u00b5m) Grossos G1\u2013G4 Arrest\u00e2ncia 50% a \u226590% M\u00e9dios M5, M6 40\u201360% / 60\u201380% Finos F7, F8, F9 80\u201390% / 90\u201395% / \u226595% Alta efici\u00eancia ISO 30E, 35H, 40H, 45H \u226599,90% a \u226599,995% <p>Nota importante: n\u00e3o existe classe \"F7\" isolada sendo usada como padr\u00e3o de UTI, como eu havia afirmado incorretamente antes. A norma real especifica G4 + F8 para UTI (ver Se\u00e7\u00e3o 5 abaixo) \u2014 vamos aos n\u00fameros reais agora.</p>"},{"location":"modulo_00/#secao-5-exemplos-reais-da-tabela-a2-internacao-numeros-verificados","title":"Se\u00e7\u00e3o 5: Exemplos Reais da Tabela A.2 (Interna\u00e7\u00e3o) \u2014 N\u00fameros Verificados","text":"<p>Ao inv\u00e9s de um \"exemplo resolvido\" hipot\u00e9tico, aqui est\u00e3o dados reais extra\u00eddos diretamente da Tabela A.2 da norma:</p> Ambiente Tipo N\u00edvel Press\u00e3o Renov. Ar Ext. (h\u207b\u00b9) Movim. Insuflado (h\u207b\u00b9) Exaust\u00e3o Total Filtragem Quarto PE c/ antec\u00e2mara \u2014 transplantado alog\u00eanico/TMO PE 3 Positiva 2 12 N\u00e3o G4+F8+ISO35H Quarto PE s/ antec\u00e2mara \u2014 transplantado aut\u00f3logo PE 2 Positiva 2 12 N\u00e3o G4+F8 Quarto AII s/ recircula\u00e7\u00e3o, com antec\u00e2mara AII 3 Negativa 12 12 Sim G4+F8 Quarto AII com recircula\u00e7\u00e3o, com antec\u00e2mara AII 3 Negativa 2 12 N\u00e3o G4+F8+ISO35H Unidade de Tratamento Intensivo (UTI, UCO, UTI Neonatal) PE 2 Positiva 2 6 N\u00e3o G4+F8 UTI AII com antec\u00e2mara (isolamento em UTI) AII 3 Negativa 6 6 Sim G4+F8 Interna\u00e7\u00e3o \u2014 quarto individual AO 2 Positiva 2 6 N\u00e3o M5 Enfermaria/\u00e1rea coletiva AO 2 Positiva 2 6 N\u00e3o G4+F8 <p>Corre\u00e7\u00e3o cr\u00edtica: a \"UTI\" padr\u00e3o (PE, n\u00edvel 2) exige apenas 6 movimenta\u00e7\u00f5es de ar por hora \u2014 n\u00e3o 12 como eu havia dito anteriormente. As 12 movimenta\u00e7\u00f5es aplicam-se ao ambiente AII com antec\u00e2mara quando a UTI precisa isolar um paciente com infec\u00e7\u00e3o transmitida por aerossol.</p>"},{"location":"modulo_00/#como-ler-estas-colunas","title":"Como Ler Estas Colunas","text":"<ul> <li>Renova\u00e7\u00e3o de ar exterior (h\u207b\u00b9): quantas trocas do volume da sala usando SOMENTE ar vindo de fora.</li> <li>Movimenta\u00e7\u00e3o de ar insuflado (h\u207b\u00b9): quantas trocas do volume total do ar insuflado (renova\u00e7\u00e3o + recircula\u00e7\u00e3o juntas). \u00c9 sempre igual ou maior que a renova\u00e7\u00e3o.</li> <li>Exemplo pr\u00e1tico: UTI padr\u00e3o \u2014 s\u00f3 2 trocas/hora precisam ser ar novo; as outras 4 trocas (at\u00e9 completar 6) podem ser ar recirculado e filtrado.</li> </ul>"},{"location":"modulo_00/#secao-6-pressurizacao-exemplos-reais-do-anexo-c","title":"Se\u00e7\u00e3o 6: Pressuriza\u00e7\u00e3o \u2014 Exemplos Reais do Anexo C","text":"<p>O Anexo C (informativo) traz 13 figuras com arranjos de pressuriza\u00e7\u00e3o espec\u00edficos. Aqui est\u00e3o os valores reais usados nos exemplos oficiais da norma (n\u00e3o s\u00e3o obrigat\u00f3rios universalmente \u2014 s\u00e3o exemplos ilustrativos de projeto, mas amplamente usados como refer\u00eancia de mercado):</p>"},{"location":"modulo_00/#ambiente-pe-sem-antecamara-com-recirculacao-figura-c1","title":"Ambiente PE, sem antec\u00e2mara, com recircula\u00e7\u00e3o (Figura C.1)","text":"<p>\"Os diferenciais de press\u00e3o s\u00e3o os seguintes: a) corredor: press\u00e3o de refer\u00eancia (zero); b) quarto: press\u00e3o positiva (+5,0 Pa); c) banheiro: press\u00e3o negativa (\u22125,0 Pa).\"</p>"},{"location":"modulo_00/#ambiente-pe-com-antecamara-tipo-bolha-figura-c3","title":"Ambiente PE, com antec\u00e2mara tipo bolha (Figura C.3)","text":"<p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o positiva (+10,0 Pa); c) quarto: press\u00e3o positiva (+5,0 Pa); d) banheiro: press\u00e3o negativa (\u22125,0 Pa).\"</p>"},{"location":"modulo_00/#ambiente-aii-com-antecamara-tipo-cascata-figura-c7-o-efeito-cascata","title":"Ambiente AII, com antec\u00e2mara tipo cascata (Figura C.7) \u2014 o \"efeito cascata\"","text":"<p>\"a) corredor: press\u00e3o de refer\u00eancia (zero); b) antec\u00e2mara: press\u00e3o negativa (\u22125,0 Pa); c) quarto: press\u00e3o negativa (\u221210,0 Pa); d) banheiro: press\u00e3o negativa (\u221215,0 Pa).\"</p> <p>Este \u00e9 o padr\u00e3o cl\u00e1ssico de isolamento: a press\u00e3o fica cada vez mais negativa conforme voc\u00ea se aproxima do foco de contamina\u00e7\u00e3o \u2014 corredor (0) \u2192 antec\u00e2mara (\u22125) \u2192 quarto (\u221210) \u2192 banheiro (\u221215). O ar sempre flui do menos contaminado para o mais contaminado.</p>"},{"location":"modulo_00/#regra-fixa-do-banheiro-valida-para-pe-e-aii","title":"Regra Fixa do Banheiro (v\u00e1lida para PE e AII)","text":"<p>\"o banheiro deve ter a press\u00e3o negativa em rela\u00e7\u00e3o ao quarto de no m\u00ednimo 5 Pa\"</p> <p>Isso vale tanto para PE quanto para AII \u2014 o banheiro \u00e9 sempre o ponto de press\u00e3o mais negativa dentro da su\u00edte, seja ela protetora ou de isolamento.</p>"},{"location":"modulo_00/#dois-tipos-de-antecamara-nao-confunda","title":"Dois Tipos de Antec\u00e2mara \u2014 N\u00e3o Confunda","text":"Tipo Uso T\u00edpico L\u00f3gica Bolha PE (proteger paciente) ou AII quando quarto precisa ficar positivo apesar do isolamento Press\u00e3o positiva em rela\u00e7\u00e3o a corredor E quarto \u2014 a antec\u00e2mara \"empurra\" ar limpo para os dois lados Sumidouro PE (variante) ou AII Press\u00e3o negativa em rela\u00e7\u00e3o a corredor E quarto \u2014 a antec\u00e2mara \"puxa\" ar dos dois lados, funcionando como armadilha de ar Cascata Exclusivo de AII Press\u00e3o decrescente: corredor &gt; antec\u00e2mara &gt; quarto &gt; banheiro"},{"location":"modulo_00/#secao-7-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 7: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_00/#pergunta-1","title":"Pergunta 1","text":"<p>Um quarto vai receber um paciente p\u00f3s-transplante de medula \u00f3ssea (imunocomprometido de alto risco). Qual classifica\u00e7\u00e3o NBR 7256 se aplica e qual filtragem m\u00ednima?</p> <p>Resposta: PE (ambiente protetor), n\u00edvel de risco 3, conforme Tabela A.2 (\"Quarto (PE) com antec\u00e2mara para pacientes imunocomprometidos de alto risco/Isolamento para pacientes transplantados alog\u00eanicos e aut\u00f3logos/TMO\"). Filtragem m\u00ednima: G4 + F8 + ISO 35H (3 est\u00e1gios). Renova\u00e7\u00e3o: 2 trocas/hora de ar exterior; 12 movimenta\u00e7\u00f5es/hora de ar insuflado total.</p>"},{"location":"modulo_00/#pergunta-2","title":"Pergunta 2","text":"<p>Por que a RDC 50 n\u00e3o traz uma tabela pr\u00f3pria de vaz\u00f5es para UTI, cirurgia etc.?</p> <p>Resposta: Porque a RDC 50 (item 7.5.1) remete explicitamente \u00e0 NBR 7256 para esses ambientes: \"devem atender \u00e0s exig\u00eancias da NBR-7256\". A RDC 50 \u00e9 o marco regulat\u00f3rio (ANVISA, for\u00e7a legal); a NBR 7256 \u00e9 a norma t\u00e9cnica com os par\u00e2metros de projeto. Voc\u00ea cita as duas, mas busca os n\u00fameros na 7256.</p>"},{"location":"modulo_00/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Um pequeno hospital quer instalar isolamento respirat\u00f3rio para tuberculose, mas o or\u00e7amento n\u00e3o permite sistema sem recircula\u00e7\u00e3o. \u00c9 permitido usar recircula\u00e7\u00e3o em ambiente AII? Sob quais condi\u00e7\u00f5es?</p> <p>Resposta esperada (conforme item 6.3, al\u00edneas i e j da norma):</p> <p>Sim, \u00e9 permitido, com condi\u00e7\u00e3o t\u00e9cnica espec\u00edfica. Sem recircula\u00e7\u00e3o: 100% ar exterior, m\u00ednimo 12 renova\u00e7\u00f5es/hora, filtragem m\u00ednima 2 est\u00e1gios (G4 pr\u00e9-filtro + F8). Com recircula\u00e7\u00e3o: m\u00ednimo 2 renova\u00e7\u00f5es/hora de ar exterior + m\u00ednimo 12 movimenta\u00e7\u00f5es/hora total (a diferen\u00e7a \u00e9 ar recirculado), mas a filtragem sobe para 3 est\u00e1gios obrigat\u00f3rios: G4 + F8 + ISO 35H \u2014 o terceiro est\u00e1gio de alta efici\u00eancia \u00e9 a compensa\u00e7\u00e3o t\u00e9cnica exigida pela norma para permitir a recircula\u00e7\u00e3o em ambiente de isolamento.</p>"},{"location":"modulo_00/#glossario-tecnico-termos-oficiais-da-norma-secao-3","title":"Gloss\u00e1rio T\u00e9cnico (Termos Oficiais da Norma, Se\u00e7\u00e3o 3)","text":"Termo Defini\u00e7\u00e3o Oficial (NBR 7256:2021) Ar de exaust\u00e3o Ar retirado do ambiente por meios mec\u00e2nicos e rejeitado ao exterior, que n\u00e3o necessita de tratamento Ar de expurgo Ar contaminado retirado do ambiente, rejeitado ao exterior, que necessita de tratamento Ar recirculado Parte do ar de retorno que volta \u00e0 unidade de tratamento para ser reprocessado Movimenta\u00e7\u00f5es de ar por hora Vaz\u00e3o (m\u00b3/h) \u00f7 volume da sala (m\u00b3) \u2014 inclui renova\u00e7\u00e3o + recircula\u00e7\u00e3o Renova\u00e7\u00f5es de ar por hora Vaz\u00e3o de ar exterior (m\u00b3/h) \u00f7 volume da sala (m\u00b3) \u2014 s\u00f3 ar novo \u00c1rea restrita Espa\u00e7o dentro de \u00e1rea semirrestrita (antec\u00e2mara/vesti\u00e1rio de barreira) de centro cir\u00fargico Fluxo de ar unidirecional Fluxo controlado, velocidade constante, linhas aproximadamente paralelas Caixa de troca segura (bag-in bag-out) Caixa de filtragem que impede contato direto entre profissional e filtro contaminado"},{"location":"modulo_00/#referencias-normativas-do-modulo-0-verificadas","title":"Refer\u00eancias Normativas do M\u00f3dulo 0 (Verificadas)","text":"<ol> <li> <p>ABNT NBR 7256:2021 \u2014 Tratamento de ar em estabelecimentos assistenciais de sa\u00fade (EAS) \u2014 Requisitos para projeto e execu\u00e7\u00e3o das instala\u00e7\u00f5es. 3\u00aa edi\u00e7\u00e3o, 06.08.2021, 63 p\u00e1ginas. Cancela e substitui NBR 7256:2005.</p> </li> <li> <p>BRASIL. ANVISA \u2014 RDC 50/2002 \u2014 Regulamento T\u00e9cnico para planejamento, programa\u00e7\u00e3o, elabora\u00e7\u00e3o e avalia\u00e7\u00e3o de projetos f\u00edsicos de estabelecimentos assistenciais de sa\u00fade. Item 7.5 (Instala\u00e7\u00e3o de Climatiza\u00e7\u00e3o).</p> </li> <li> <p>Normas citadas pela NBR 7256 como refer\u00eancia complementar direta: ABNT NBR 16401 (todas as partes \u2014 conforto), ABNT NBR 16101 e ABNT NBR ISO 16890-1 (classifica\u00e7\u00e3o de filtros), ABNT NBR ISO 29463-1 (filtros de alta efici\u00eancia), ABNT NBR 10152 (ac\u00fastica).</p> </li> </ol>"},{"location":"modulo_00/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 1: Levantamento de Dados, usaremos exatamente esta classifica\u00e7\u00e3o (PE/AII/AO/AA + n\u00edvel de risco + situa\u00e7\u00e3o a controlar) como estrutura do formul\u00e1rio de levantamento \u2014 nada de categorias inventadas, apenas os campos que a pr\u00f3pria norma exige que voc\u00ea preencha.</p> <p>M\u00f3dulo 0 Conclu\u00eddo \u2713 (Vers\u00e3o 2.0 \u2014 Verificada)</p>"},{"location":"modulo_01/","title":"M\u00f3dulo 1: Levantamento de Dados e Programa de Necessidades HVAC","text":""},{"location":"modulo_01/#versao-20-revisado-com-texto-integral-de-nbr-72562021-e-rdc-502002","title":"\u26a0\ufe0f Vers\u00e3o 2.0 \u2014 Revisado com texto integral de NBR 7256:2021 e RDC 50/2002","text":""},{"location":"modulo_01/#resumo-executivo","title":"Resumo Executivo","text":"<p>Levantar dados para um projeto HVAC hospitalar n\u00e3o \u00e9 \"inventar\" um formul\u00e1rio \u2014 \u00e9 replicar, ambiente por ambiente, exatamente as colunas que as Tabelas A.1 a A.7 (Anexo A, normativo, da NBR 7256:2021) j\u00e1 definem. Este m\u00f3dulo ensina voc\u00ea a usar a pr\u00f3pria estrutura da norma como seu formul\u00e1rio de levantamento, e a identificar quando um ambiente do seu projeto real corresponde a qual linha da norma.</p>"},{"location":"modulo_01/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Localizar, nas 7 tabelas do Anexo A, o ambiente correspondente ao que est\u00e1 projetando</li> <li>Extrair de cada tabela os 7 par\u00e2metros obrigat\u00f3rios de projeto</li> <li>Identificar ambientes que a norma n\u00e3o cobre diretamente (e o que fazer nesses casos)</li> <li>Aplicar as notas de rodap\u00e9 de cada tabela (elas mudam a interpreta\u00e7\u00e3o dos valores)</li> <li>Montar uma matriz de rastreabilidade ligando seu levantamento de campo \u00e0s tabelas oficiais</li> </ul>"},{"location":"modulo_01/#pre-requisitos","title":"Pr\u00e9-requisitos","text":"<ul> <li>M\u00f3dulo 0 (Classifica\u00e7\u00e3o PE/AII/AO/AA, n\u00edveis de risco 0\u20133, situa\u00e7\u00e3o a controlar AgB/AgQ/AgR/TE/EQ)</li> </ul>"},{"location":"modulo_01/#secao-1-a-estrutura-real-do-anexo-a-suas-7-tabelas-de-trabalho","title":"Se\u00e7\u00e3o 1: A Estrutura Real do Anexo A \u2014 Suas 7 Tabelas de Trabalho","text":"<p>A NBR 7256:2021 organiza os ambientes hospitalares em sete tabelas normativas, cada uma cobrindo um bloco funcional do hospital:</p> Tabela Bloco Funcional Exemplos de Ambientes A.1 Unidade de atendimento imediato \u2014 Emerg\u00eancia e urg\u00eancia Recep\u00e7\u00e3o, triagem, sala de inala\u00e7\u00e3o, sala vermelha A.2 Interna\u00e7\u00e3o e unidade de queimados Quartos PE/AII, UTI, enfermaria, UIQ A.3 Centro cir\u00fargico (CC) Corredor CC, antec\u00e2mara, sala de cirurgia, recupera\u00e7\u00e3o A.4 Central de material esterilizado \u00c1rea suja, desinfec\u00e7\u00e3o, esteriliza\u00e7\u00e3o, armazenagem A.5 Diagn\u00f3stico e terapia Hemodin\u00e2mica, endoscopia, anatomia patol\u00f3gica, radioterapia, radiologia A.6 Apoio t\u00e9cnico/apoio log\u00edstico Farm\u00e1cia, lact\u00e1rio, lavanderia, limpeza A.7 Ambientes diversos Sala de parto, banheiros, ambientes odontol\u00f3gicos <p>Cada tabela tem exatamente as mesmas 8 colunas. Uma vez que voc\u00ea entende a estrutura, o levantamento vira um processo mec\u00e2nico de \"encontrar a linha certa\".</p>"},{"location":"modulo_01/#secao-2-as-8-colunas-obrigatorias-sua-ficha-de-levantamento","title":"Se\u00e7\u00e3o 2: As 8 Colunas Obrigat\u00f3rias (Sua Ficha de Levantamento)","text":"<p>Todas as tabelas do Anexo A seguem este formato \u2014 use isto como seu formul\u00e1rio de campo:</p> <pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502 FICHA DE LEVANTAMENTO POR AMBIENTE                           \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 1. Nome do Ambiente: ___________________________            \u2502\n\u2502                                                                \u2502\n\u2502 2. Tipo (Tabela da norma): [ ] PE  [ ] AII  [ ] AO  [ ] AA   \u2502\n\u2502                                                                \u2502\n\u2502 3. N\u00edvel de Risco: [ ] 1  [ ] 2  [ ] 3                       \u2502\n\u2502                                                                \u2502\n\u2502 4. Situa\u00e7\u00e3o a Controlar: [ ]AgB [ ]AgQ [ ]AgR [ ]TE [ ]EQ    \u2502\n\u2502    (pode ter mais de uma, ex: AgB+AgQ)                       \u2502\n\u2502                                                                \u2502\n\u2502 5. N\u00edvel de Press\u00e3o: [ ] Positiva [ ] Negativa [ ] Neutra    \u2502\n\u2502                                                                \u2502\n\u2502 6. Vaz\u00e3o m\u00edn. ar exterior (renova\u00e7\u00f5es/hora): _____ h\u207b\u00b9       \u2502\n\u2502                                                                \u2502\n\u2502 7. Vaz\u00e3o m\u00edn. ar insuflado (movimenta\u00e7\u00f5es/hora): _____ h\u207b\u00b9   \u2502\n\u2502                                                                \u2502\n\u2502 8. Exaust\u00e3o total do ambiente: [ ] Sim  [ ] N\u00e3o              \u2502\n\u2502                                                                \u2502\n\u2502 9. Classe de filtragem do ar insuflado: __________            \u2502\n\u2502                                                                \u2502\n\u2502 10. Temperatura (\u00b0C): ______ a ______                        \u2502\n\u2502                                                                \u2502\n\u2502 11. Umidade Relativa: m\u00e1x. _____%                            \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>Passo pr\u00e1tico: para cada ambiente do seu projeto, primeiro voc\u00ea tenta encontr\u00e1-lo literalmente em uma das 7 tabelas. Se encontrar, copia os 11 campos diretamente. S\u00f3 entra em julgamento t\u00e9cnico pr\u00f3prio quando o ambiente n\u00e3o est\u00e1 listado (ver Se\u00e7\u00e3o 5).</p>"},{"location":"modulo_01/#secao-3-exemplo-real-preenchendo-a-ficha-com-dados-da-tabela-a3","title":"Se\u00e7\u00e3o 3: Exemplo Real \u2014 Preenchendo a Ficha com Dados da Tabela A.3","text":"<p>Vamos fazer o levantamento de um Centro Cir\u00fargico usando dados reais extra\u00eddos da Tabela A.3 da norma.</p>"},{"location":"modulo_01/#ambiente-1-sala-de-cirurgia","title":"Ambiente 1: Sala de Cirurgia","text":"<pre><code>1. Nome: Sala de Cirurgia\n2. Tipo: PE\n3. N\u00edvel de Risco: 3\n4. Situa\u00e7\u00e3o a Controlar: AgB + AgQ + AgR\n   (biol\u00f3gico, qu\u00edmico [gases anest\u00e9sicos] e radiol\u00f3gico [se houver raio-X m\u00f3vel])\n5. N\u00edvel de Press\u00e3o: Positiva\n6. Vaz\u00e3o m\u00edn. ar exterior: 5 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 25 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: N\u00e3o\n9. Classe de filtragem: G4 + F8 + ISO 35H\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n</code></pre>"},{"location":"modulo_01/#ambiente-2-antecamara-acesso-a-sala-cirurgica","title":"Ambiente 2: Antec\u00e2mara (acesso \u00e0 sala cir\u00fargica)","text":"<pre><code>1. Nome: Antec\u00e2mara\n2. Tipo: AO\n3. N\u00edvel de Risco: 3\n4. Situa\u00e7\u00e3o a Controlar: AgB\n5. N\u00edvel de Press\u00e3o: Positiva\n6. Vaz\u00e3o m\u00edn. ar exterior: 5 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 25 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: N\u00e3o\n9. Classe de filtragem: G4 + F8 + ISO 35H\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n</code></pre>"},{"location":"modulo_01/#ambiente-3-corredorcirculacao-do-centro-cirurgico","title":"Ambiente 3: Corredor/Circula\u00e7\u00e3o do Centro Cir\u00fargico","text":"<pre><code>1. Nome: Corredor/Circula\u00e7\u00e3o CC\n2. Tipo: AO\n3. N\u00edvel de Risco: 1\n4. Situa\u00e7\u00e3o a Controlar: AgB\n5. N\u00edvel de Press\u00e3o: Positiva\n6. Vaz\u00e3o m\u00edn. ar exterior: 2 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 6 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: N\u00e3o\n9. Classe de filtragem: G4 + F8\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n</code></pre> <p>Observa\u00e7\u00e3o de projeto: repare que a antec\u00e2mara exige a MESMA vaz\u00e3o que a sala de cirurgia (5 renova\u00e7\u00f5es/25 movimenta\u00e7\u00f5es) \u2014 isto n\u00e3o \u00e9 coincid\u00eancia. A norma trata a antec\u00e2mara como extens\u00e3o do ambiente cr\u00edtico, n\u00e3o como um corredor comum.</p>"},{"location":"modulo_01/#secao-4-notas-de-rodape-a-parte-que-ninguem-le-mas-muda-o-projeto","title":"Se\u00e7\u00e3o 4: Notas de Rodap\u00e9 \u2014 A Parte Que Ningu\u00e9m L\u00ea (Mas Muda o Projeto)","text":"<p>As tabelas do Anexo A t\u00eam notas de rodap\u00e9 que alteram a leitura direta dos n\u00fameros. Aqui est\u00e3o as mais importantes, extra\u00eddas literalmente da norma:</p>"},{"location":"modulo_01/#nota-sobre-antecamaras-e-pressao-tabela-a3","title":"Nota sobre Antec\u00e2maras e Press\u00e3o (Tabela A.3)","text":"<p>\"A press\u00e3o do corredor do centro cir\u00fargico deve ser positiva em rela\u00e7\u00e3o aos ambientes adjacentes, desde que n\u00e3o sejam as salas cir\u00fargicas.\" / \"A press\u00e3o da antec\u00e2mara (tipo bolha) deve ser sempre positiva em rela\u00e7\u00e3o \u00e0 sala de cirurgia como tamb\u00e9m em rela\u00e7\u00e3o ao corredor.\"</p> <p>Implica\u00e7\u00e3o: voc\u00ea n\u00e3o pode simplesmente somar +5 Pa em tudo. A hierarquia de press\u00e3o \u00e9: antec\u00e2mara &gt; sala de cirurgia &gt; corredor (quando com antec\u00e2mara tipo bolha).</p>"},{"location":"modulo_01/#nota-sobre-anestesia-em-sala-de-cirurgia-62232","title":"Nota sobre Anestesia em Sala de Cirurgia (6.2.2.3.2)","text":"<p>\"A anestesia pode ser administrada em uma sala de cirurgia, desde que os dispositivos adequados para administra\u00e7\u00e3o de gases anest\u00e9sicos estejam presentes no ambiente e que um sistema de extra\u00e7\u00e3o e elimina\u00e7\u00e3o do excesso desses gases anest\u00e9sicos esteja dispon\u00edvel.\"</p> <p>Implica\u00e7\u00e3o para o levantamento: se a sala de cirurgia ter\u00e1 anestesia local, voc\u00ea precisa perguntar sobre sistema de extra\u00e7\u00e3o de gases anest\u00e9sicos \u2014 isso n\u00e3o aparece automaticamente na tabela, \u00e9 um requisito condicional.</p>"},{"location":"modulo_01/#nota-sobre-fluxo-de-ar-em-sala-de-cirurgia","title":"Nota sobre Fluxo de Ar em Sala de Cirurgia","text":"<p>\"Em salas de cirurgia, a insufla\u00e7\u00e3o do ar deve ser projetada de forma a minimizar a turbul\u00eancia sobre a mesa cir\u00fargica [...] utilizando o fluxo unidirecional, com velocidade do ar entre 0,2 m/s e 0,3 m/s.\"</p> <p>\"O ar de retorno [...] deve ser captado por grelhas situadas nos quatro cantos da periferia do recinto [...] A maior parte do ar retirado, aproximadamente 70 %, deve ser captada por grelhas com a sua borda inferior a 20 cm acima do piso e o restante com a borda superior a 10 cm abaixo do forro.\"</p> <p>Implica\u00e7\u00e3o: isso \u00e9 informa\u00e7\u00e3o de projeto f\u00edsico (M\u00f3dulo 7 do curso), mas precisa ser levantada AGORA, porque define se a sala tem espa\u00e7o f\u00edsico para 4 grelhas de retorno nos cantos.</p>"},{"location":"modulo_01/#nota-sobre-posto-de-enfermagem-recorrente-em-varias-tabelas","title":"Nota sobre \"Posto de Enfermagem\" (recorrente em v\u00e1rias tabelas)","text":"<p>\"Recomenda-se que o posto de enfermagem atenda aos mesmos par\u00e2metros do ambiente no qual este estiver inserido.\"</p> <p>Implica\u00e7\u00e3o pr\u00e1tica: voc\u00ea n\u00e3o vai achar \"posto de enfermagem\" como linha pr\u00f3pria na maioria das tabelas \u2014 ele herda os par\u00e2metros do ambiente onde est\u00e1 fisicamente localizado. Se o posto fica dentro da UTI, aplica-se a especifica\u00e7\u00e3o da UTI.</p>"},{"location":"modulo_01/#nota-sobre-faixas-de-temperatura-recorrente","title":"Nota sobre Faixas de Temperatura (recorrente)","text":"<p>\"As temperaturas indicadas s\u00e3o referenciais, podendo ser alteradas, dentro da faixa indicada, em fun\u00e7\u00e3o da necessidade da equipe m\u00e9dica.\"</p> <p>Implica\u00e7\u00e3o: a temperatura n\u00e3o \u00e9 r\u00edgida como press\u00e3o/filtragem \u2014 h\u00e1 flexibilidade dentro da faixa, sujeita a decis\u00e3o cl\u00ednica. Documente no levantamento se a equipe m\u00e9dica tem prefer\u00eancia espec\u00edfica.</p>"},{"location":"modulo_01/#secao-5-quando-o-ambiente-nao-esta-na-tabela","title":"Se\u00e7\u00e3o 5: Quando o Ambiente N\u00c3O Est\u00e1 na Tabela","text":"<p>Nem todo ambiente hospitalar tem linha pr\u00f3pria nas 7 tabelas. A norma prev\u00ea isso explicitamente para alguns casos \u2014 veja o exemplo de Diagn\u00f3stico por Imagem (Tabela A.5, nota de rodap\u00e9):</p> <p>\"Para as unidades e ambientes de Diagn\u00f3sticos/Terapias que n\u00e3o foram citados nesta tabela, como tomografia, ultrassonografia, resson\u00e2ncia magn\u00e9tica e Pet-CT, recomenda-se utilizar os par\u00e2metros de projeto definidos pelos fabricantes dos equipamentos, com base nas condi\u00e7\u00f5es operacionais destes equipamentos bem como considerar as condi\u00e7\u00f5es de conforto e sa\u00fade dos usu\u00e1rios.\"</p> <p>Protocolo para ambiente n\u00e3o listado:</p> <pre><code>1. Verifique se existe ambiente AN\u00c1LOGO em outra tabela\n   (ex: \"sala de exame\" gen\u00e9rica aparece em A.5)\n\n2. Se envolve equipamento m\u00e9dico de grande porte\n   (resson\u00e2ncia, tom\u00f3grafo, acelerador linear):\n   \u2192 Consulte especifica\u00e7\u00e3o t\u00e9cnica do FABRICANTE primeiro\n   \u2192 Depois aplique bom senso cl\u00ednico (conforto, seguran\u00e7a)\n\n3. Se envolve situa\u00e7\u00e3o de biosseguran\u00e7a especial\n   (ex: laborat\u00f3rio NB3):\n   \u2192 NBR 7256 N\u00c3O se aplica (ver M\u00f3dulo 0, Se\u00e7\u00e3o 1)\n   \u2192 Consulte normas de bioconten\u00e7\u00e3o espec\u00edficas\n\n4. Documente a decis\u00e3o na matriz de rastreabilidade,\n   citando a fonte usada (fabricante, norma an\u00e1loga, etc.)\n</code></pre>"},{"location":"modulo_01/#caso-especial-ressonancia-magnetica","title":"Caso Especial: Resson\u00e2ncia Magn\u00e9tica","text":"<p>A RDC 50 (parte de laborat\u00f3rios/equipamentos especiais, referenciada tamb\u00e9m em NBR 7256, item 6.5) traz um alerta espec\u00edfico:</p> <p>\"No caso de equipamentos de resson\u00e2ncia magn\u00e9tica, que possuam descarga para a atmosfera de subst\u00e2ncias a baixa temperatura, como H\u00e9lio l\u00edquido a \u2212269,0 \u00baC, deve ser motivo de extremo cuidado o local, a forma e a dire\u00e7\u00e3o da descarga deste para evitar que seu jato, quando e se ocorrer, n\u00e3o atinja local com pessoas ou empena de edif\u00edcio.\"</p> <p>Implica\u00e7\u00e3o para o levantamento: se o projeto envolve sala de resson\u00e2ncia magn\u00e9tica, voc\u00ea precisa perguntar especificamente sobre o sistema de quench (descarga de emerg\u00eancia de h\u00e9lio) e sua rota de sa\u00edda \u2014 isso \u00e9 um item de levantamento que n\u00e3o aparece em nenhuma tabela padr\u00e3o.</p>"},{"location":"modulo_01/#secao-6-matriz-de-rastreabilidade-consolidando-o-levantamento","title":"Se\u00e7\u00e3o 6: Matriz de Rastreabilidade \u2014 Consolidando o Levantamento","text":"<p>Depois de preencher a ficha de cada ambiente, consolide numa matriz \u00fanica. Aqui est\u00e1 um exemplo real e completo para um pequeno centro cir\u00fargico (dados 100% extra\u00eddos da Tabela A.3):</p> Ambiente Tipo N\u00edvel Press\u00e3o Renov. Ext. (h\u207b\u00b9) Insufl. Total (h\u207b\u00b9) Exaust\u00e3o Filtragem Fonte Corredor/circula\u00e7\u00e3o CC AO 1 Positiva 2 6 N\u00e3o G4+F8 Tab. A.3 Sala/\u00e1rea indu\u00e7\u00e3o anest\u00e9sica AO 1 Neutra 2 6 N\u00e3o G4+F8 Tab. A.3 Antec\u00e2mara acesso \u00e0 sala cir\u00fargica AO 3 Positiva 5 25 N\u00e3o G4+F8+ISO35H Tab. A.3 Sala de cirurgia PE 3 Positiva 5 25 N\u00e3o G4+F8+ISO35H Tab. A.3 Sala de procedimento PE 2 Positiva 3 15 N\u00e3o G4+F8 Tab. A.3 Sala de apoio \u00e0s cirurgias especializadas PE 3 Neutra 5 25 N\u00e3o G4+F8+ISO35H Tab. A.3 Sala/\u00e1rea de recupera\u00e7\u00e3o anest\u00e9sica AO 1 Neutra 2 6 N\u00e3o G4+F8 Tab. A.3 Sala de guarda e preparo de anest\u00e9sicos AO 1 Negativa 8 8 Sim G4+F8 Tab. A.3 <p>Esta tabela \u00e9 seu deliverable formal de levantamento. Ela alimenta diretamente o M\u00f3dulo 2 (c\u00e1lculo de vaz\u00f5es em L/s) \u2014 voc\u00ea j\u00e1 tem os dados normativos; falta apenas multiplicar pelo volume real de cada sala do seu projeto espec\u00edfico.</p>"},{"location":"modulo_01/#secao-7-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 7: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_01/#pergunta-1","title":"Pergunta 1","text":"<p>Durante o levantamento de uma cl\u00ednica, voc\u00ea encontra uma \"sala de exame de broncoscopia\". Em qual tabela do Anexo A ela est\u00e1, e qual \u00e9 seu n\u00edvel de risco e situa\u00e7\u00e3o a controlar?</p> <p>Resposta: Tabela A.5 (Diagn\u00f3stico e terapia), bloco Endoscopia. AO, n\u00edvel de risco 2, situa\u00e7\u00e3o AgB. Press\u00e3o negativa, 2 renova\u00e7\u00f5es/hora ar exterior, 12 movimenta\u00e7\u00f5es/hora insuflado, exaust\u00e3o total: Sim, filtragem G4+F8.</p>"},{"location":"modulo_01/#pergunta-2","title":"Pergunta 2","text":"<p>Voc\u00ea est\u00e1 levantando dados de uma sala de resson\u00e2ncia magn\u00e9tica nova. A Tabela A.5 tem uma linha espec\u00edfica para \"Sala de Resson\u00e2ncia Magn\u00e9tica\"?</p> <p>Resposta: N\u00e3o. Conforme nota de rodap\u00e9 da Tabela A.5, resson\u00e2ncia magn\u00e9tica n\u00e3o est\u00e1 listada \u2014 deve-se usar os par\u00e2metros do fabricante do equipamento. Al\u00e9m disso, \u00e9 obrigat\u00f3rio levantar informa\u00e7\u00e3o sobre o sistema de quench (descarga de h\u00e9lio l\u00edquido a \u2212269\u00b0C) e garantir rota de sa\u00edda segura, conforme alerta espec\u00edfico da norma (item 6.5).</p>"},{"location":"modulo_01/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Monte a ficha de levantamento completa (11 campos) para \"Quarto AII sem recircula\u00e7\u00e3o, com antec\u00e2mara\" usando os dados reais da Tabela A.2 apresentados no M\u00f3dulo 0.</p> <p>Solu\u00e7\u00e3o esperada:</p> <pre><code>1. Nome: Quarto AII sem recircula\u00e7\u00e3o, com antec\u00e2mara\n2. Tipo: AII\n3. N\u00edvel de Risco: 3\n4. Situa\u00e7\u00e3o a Controlar: AgB\n5. N\u00edvel de Press\u00e3o: Negativa\n6. Vaz\u00e3o m\u00edn. ar exterior: 12 renova\u00e7\u00f5es/hora\n7. Vaz\u00e3o m\u00edn. ar insuflado: 12 movimenta\u00e7\u00f5es/hora\n8. Exaust\u00e3o total: Sim\n9. Classe de filtragem: G4 + F8\n10. Temperatura: 20 a 24\u00b0C\n11. Umidade Relativa: m\u00e1x. 60%\n\nObserva\u00e7\u00e3o adicional: por ser \"sem recircula\u00e7\u00e3o\", 100% do \nar \u00e9 ar exterior (renova\u00e7\u00e3o = movimenta\u00e7\u00e3o = 12 h\u207b\u00b9). Se o \nprojeto trocasse para \"com recircula\u00e7\u00e3o\", a renova\u00e7\u00e3o cairia \npara 2 h\u207b\u00b9, mas a filtragem subiria obrigatoriamente para \nG4+F8+ISO35H (3\u00ba est\u00e1gio compensa a recircula\u00e7\u00e3o).\n</code></pre>"},{"location":"modulo_01/#glossario-adicional-do-modulo-1","title":"Gloss\u00e1rio Adicional do M\u00f3dulo 1","text":"Termo Defini\u00e7\u00e3o Oficial \u00c1rea compartimentada Compartimento contra inc\u00eandio \u2014 \u00e1rea separada horizontal/verticalmente por elementos de resist\u00eancia ao fogo \u00c1rea de interna\u00e7\u00e3o Ambiente de aten\u00e7\u00e3o a pacientes internados para monitora\u00e7\u00e3o, avalia\u00e7\u00e3o, diagn\u00f3stico e tratamento Sala de procedimento Ambiente para procedimentos de baixa complexidade fora das \u00e1reas restritas de centro cir\u00fargico Procedimento invasivo Procedimento com penetra\u00e7\u00e3o de pele, mucosas, espa\u00e7os/cavidades est\u00e9reis, tecidos subepiteliais e sistema vascular"},{"location":"modulo_01/#referencias-normativas-do-modulo-1","title":"Refer\u00eancias Normativas do M\u00f3dulo 1","text":"<ol> <li>ABNT NBR 7256:2021, Anexo A (normativo) \u2014 Par\u00e2metros de projeto, Tabelas A.1 a A.7 (p\u00e1ginas 29 a 42 da norma).</li> <li>ABNT NBR 7256:2021, item 6.5 \u2014 Ambientes operacionais, alerta sobre resson\u00e2ncia magn\u00e9tica.</li> <li>BRASIL. ANVISA \u2014 RDC 50/2002, item 7.5 \u2014 Instala\u00e7\u00e3o de Climatiza\u00e7\u00e3o, remiss\u00e3o \u00e0 NBR 7256.</li> </ol>"},{"location":"modulo_01/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 2: Renova\u00e7\u00e3o, Recircula\u00e7\u00e3o e Exaust\u00e3o, pegaremos exatamente estes dados de renova\u00e7\u00e3o/movimenta\u00e7\u00e3o (em trocas por hora) e converteremos em vaz\u00e3o real (L/s) para o volume espec\u00edfico de cada sala do seu projeto \u2014 usando o mesmo processo demonstrado no M\u00f3dulo 0, Se\u00e7\u00e3o 5, mas agora para todos os blocos funcionais.</p> <p>M\u00f3dulo 1 Conclu\u00eddo \u2713 (Vers\u00e3o 2.0 \u2014 Verificada)</p>"},{"location":"modulo_02/","title":"M\u00f3dulo 2: Renova\u00e7\u00e3o, Recircula\u00e7\u00e3o e Exaust\u00e3o \u2014 Balan\u00e7o de Vaz\u00f5es","text":""},{"location":"modulo_02/#versao-verificada-com-texto-integral-de-nbr-72562021","title":"\u2705 Vers\u00e3o Verificada com texto integral de NBR 7256:2021","text":""},{"location":"modulo_02/#resumo-executivo","title":"Resumo Executivo","text":"<p>A norma fala em renova\u00e7\u00f5es por hora e movimenta\u00e7\u00f5es por hora \u2014 n\u00fameros adimensionais que n\u00e3o dizem nada at\u00e9 voc\u00ea convert\u00ea-los em vaz\u00e3o real (L/s ou m\u00b3/h) para o volume espec\u00edfico da sua sala. Este m\u00f3dulo ensina exatamente essa convers\u00e3o, usando as defini\u00e7\u00f5es oficiais da norma (item 3.20 e 3.21) e dados reais das Tabelas A.1 a A.7.</p>"},{"location":"modulo_02/#objetivos-de-aprendizagem","title":"Objetivos de Aprendizagem","text":"<p>Ao final deste m\u00f3dulo, voc\u00ea ser\u00e1 capaz de:</p> <ul> <li>Diferenciar, com base na defini\u00e7\u00e3o normativa, \"renova\u00e7\u00e3o\" de \"movimenta\u00e7\u00e3o\" de ar</li> <li>Converter trocas/hora (dado da norma) em vaz\u00e3o L/s (dado de projeto/equipamento)</li> <li>Calcular a parcela de ar recirculado quando movimenta\u00e7\u00e3o &gt; renova\u00e7\u00e3o</li> <li>Aplicar a regra de balan\u00e7o de massa para dimensionar exaust\u00e3o</li> <li>Resolver tr\u00eas casos reais extra\u00eddos diretamente das tabelas da norma</li> </ul>"},{"location":"modulo_02/#pre-requisitos","title":"Pr\u00e9-requisitos","text":"<ul> <li>M\u00f3dulo 0 (classifica\u00e7\u00e3o PE/AII/AO/AA, filtragem)</li> <li>M\u00f3dulo 1 (ficha de levantamento de ambiente, com dados de renova\u00e7\u00e3o/movimenta\u00e7\u00e3o j\u00e1 preenchidos)</li> </ul>"},{"location":"modulo_02/#secao-1-as-definicoes-exatas-da-norma-item-320-e-321","title":"Se\u00e7\u00e3o 1: As Defini\u00e7\u00f5es Exatas da Norma (Item 3.20 e 3.21)","text":"<p>Antes de calcular qualquer coisa, fixe as duas defini\u00e7\u00f5es oficiais \u2014 elas s\u00e3o frequentemente confundidas:</p> <p>\"3.20 n\u00famero de movimenta\u00e7\u00f5es de ar por hora (air changes per hour): quociente da vaz\u00e3o em metro c\u00fabico por hora (m\u00b3/h) e o volume da sala em metro c\u00fabico (m\u00b3)\"</p> <p>\"3.21 n\u00famero de renova\u00e7\u00f5es de ar por hora (outside air changes per hour): quociente da vaz\u00e3o de ar insuflado no ambiente em metro c\u00fabico por hora (m\u00b3/h) de ar exterior introduzido no ambiente e o volume da sala em metros c\u00fabicos (m\u00b3)\"</p> <p>Tradu\u00e7\u00e3o pr\u00e1tica:</p> Termo O que conta Inclui recircula\u00e7\u00e3o? Renova\u00e7\u00e3o (outside air changes) S\u00f3 ar vindo de fora do pr\u00e9dio \u274c N\u00e3o Movimenta\u00e7\u00e3o (air changes) Todo ar insuflado (novo + recirculado) \u2705 Sim <p>Consequ\u00eancia matem\u00e1tica direta: movimenta\u00e7\u00e3o \u2265 renova\u00e7\u00e3o, sempre. Se os dois n\u00fameros forem iguais na tabela, significa 0% de recircula\u00e7\u00e3o (100% ar exterior).</p>"},{"location":"modulo_02/#secao-2-a-formula-de-conversao","title":"Se\u00e7\u00e3o 2: A F\u00f3rmula de Convers\u00e3o","text":"<p>A norma define os dois n\u00fameros como raz\u00e3o entre vaz\u00e3o e volume. Isso significa que, para ir de \"trocas por hora\" (dado da norma) para \"vaz\u00e3o real\" (dado que voc\u00ea precisa para especificar equipamento), a f\u00f3rmula \u00e9 a defini\u00e7\u00e3o invertida:</p> <pre><code>Vaz\u00e3o (m\u00b3/h) = N\u00ba de trocas por hora \u00d7 Volume da sala (m\u00b3)\n</code></pre> <p>Para converter de m\u00b3/h para L/s (unidade mais usada em especifica\u00e7\u00e3o de equipamento HVAC):</p> <pre><code>Vaz\u00e3o (L/s) = Vaz\u00e3o (m\u00b3/h) \u00d7 1000 \u00f7 3600\n            = Vaz\u00e3o (m\u00b3/h) \u00f7 3,6\n</code></pre> <p>F\u00f3rmula combinada (a que voc\u00ea vai usar o tempo todo):</p> <pre><code>Vaz\u00e3o (L/s) = (Volume da sala em m\u00b3 \u00d7 Trocas por hora) \u00f7 3,6\n</code></pre>"},{"location":"modulo_02/#secao-3-caso-real-1-sala-de-cirurgia-tabela-a3","title":"Se\u00e7\u00e3o 3: Caso Real 1 \u2014 Sala de Cirurgia (Tabela A.3)","text":""},{"location":"modulo_02/#dados-da-norma-ja-levantados-no-modulo-1","title":"Dados da Norma (j\u00e1 levantados no M\u00f3dulo 1)","text":"<p>Da Tabela A.3 \u2014 Centro cir\u00fargico (CC), linha \"Sala de cirurgia\":</p> Par\u00e2metro Valor Normativo Tipo PE N\u00edvel de risco 3 Press\u00e3o Positiva Vaz\u00e3o m\u00ednima de ar exterior 5 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima de ar insuflado 25 movimenta\u00e7\u00f5es/hora Exaust\u00e3o total do ambiente N\u00e3o Filtragem G4 + F8 + ISO 35H"},{"location":"modulo_02/#dados-do-seu-projeto-exemplo-hipotetico-sala-real-de-40-m2","title":"Dados do Seu Projeto (exemplo hipot\u00e9tico \u2014 sala real de 40 m\u00b2)","text":"<pre><code>Comprimento: 6,0 m\nLargura: 6,7 m\nP\u00e9-direito: 3,0 m\nVolume = 6,0 \u00d7 6,7 \u00d7 3,0 = 120,6 m\u00b3\n</code></pre>"},{"location":"modulo_02/#calculo-passo-a-passo","title":"C\u00e1lculo Passo a Passo","text":"<p>Passo 1 \u2014 Vaz\u00e3o total de ar insuflado (renova\u00e7\u00e3o + recircula\u00e7\u00e3o):</p> <pre><code>Vaz\u00e3o Insuflado (L/s) = (Volume \u00d7 Movimenta\u00e7\u00f5es) \u00f7 3,6\nVaz\u00e3o Insuflado (L/s) = (120,6 \u00d7 25) \u00f7 3,6\nVaz\u00e3o Insuflado (L/s) = 3.015 \u00f7 3,6\nVaz\u00e3o Insuflado (L/s) = 837,5 L/s\n</code></pre> <p>Passo 2 \u2014 Vaz\u00e3o m\u00ednima de ar exterior (renova\u00e7\u00e3o):</p> <pre><code>Vaz\u00e3o Renova\u00e7\u00e3o (L/s) = (Volume \u00d7 Renova\u00e7\u00f5es) \u00f7 3,6\nVaz\u00e3o Renova\u00e7\u00e3o (L/s) = (120,6 \u00d7 5) \u00f7 3,6\nVaz\u00e3o Renova\u00e7\u00e3o (L/s) = 603 \u00f7 3,6\nVaz\u00e3o Renova\u00e7\u00e3o (L/s) = 167,5 L/s\n</code></pre> <p>Passo 3 \u2014 Parcela de ar recirculado (por diferen\u00e7a):</p> <pre><code>Vaz\u00e3o Recircula\u00e7\u00e3o = Vaz\u00e3o Insuflado \u2212 Vaz\u00e3o Renova\u00e7\u00e3o\nVaz\u00e3o Recircula\u00e7\u00e3o = 837,5 \u2212 167,5\nVaz\u00e3o Recircula\u00e7\u00e3o = 670,0 L/s\n</code></pre> <p>Passo 4 \u2014 Percentual de recircula\u00e7\u00e3o (informativo, \u00fatil para conversa com cliente):</p> <pre><code>% Recircula\u00e7\u00e3o = (670,0 \u00f7 837,5) \u00d7 100 = 80%\n</code></pre>"},{"location":"modulo_02/#resultado-final","title":"Resultado Final","text":"<pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502 ESPECIFICA\u00c7\u00c3O SALA DE CIRURGIA (40 m\u00b2, 120,6 m\u00b3)  \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 Vaz\u00e3o Total Insuflada:     837,5 L/s (3.015 m\u00b3/h) \u2502\n\u2502 Renova\u00e7\u00e3o (ar exterior):   167,5 L/s (20% do total)\u2502\n\u2502 Recircula\u00e7\u00e3o (ar filtrado): 670,0 L/s (80% do total)\u2502\n\u2502 Filtragem: G4 + F8 + ISO 35H (3 est\u00e1gios)          \u2502\n\u2502 Press\u00e3o: Positiva (refer\u00eancia corredor = 0)        \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>\u26a0\ufe0f Corre\u00e7\u00e3o em rela\u00e7\u00e3o a vers\u00f5es anteriores deste curso: a propor\u00e7\u00e3o de recircula\u00e7\u00e3o em sala de cirurgia (80% neste exemplo) \u00e9 bem maior do que eu havia inicialmente estimado. Isso \u00e9 coerente com a exig\u00eancia de 25 movimenta\u00e7\u00f5es/hora \u2014 atingir esse volume s\u00f3 com ar novo (renova\u00e7\u00e3o) seria energeticamente invi\u00e1vel na maioria dos projetos; por isso a norma permite recircula\u00e7\u00e3o alta, desde que compensada pelo terceiro est\u00e1gio de filtragem ISO 35H.</p>"},{"location":"modulo_02/#secao-4-caso-real-2-uti-padrao-tabela-a2","title":"Se\u00e7\u00e3o 4: Caso Real 2 \u2014 UTI Padr\u00e3o (Tabela A.2)","text":""},{"location":"modulo_02/#dados-da-norma","title":"Dados da Norma","text":"<p>Da Tabela A.2 \u2014 Interna\u00e7\u00e3o, linha \"Unidades de tratamento intensivo (n\u00e3o limitada a UCO, UTI e UTI Neonatal)\":</p> Par\u00e2metro Valor Normativo Tipo PE N\u00edvel de risco 2 Press\u00e3o Positiva Vaz\u00e3o m\u00ednima de ar exterior 2 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima de ar insuflado 6 movimenta\u00e7\u00f5es/hora Exaust\u00e3o total N\u00e3o Filtragem G4 + F8 Temperatura 20\u201324\u00b0C Umidade M\u00e1x. 60%"},{"location":"modulo_02/#dados-do-projeto-uti-de-5-leitos-exemplo","title":"Dados do Projeto (UTI de 5 leitos, exemplo)","text":"<pre><code>Dimens\u00f5es: 15,0 m \u00d7 10,0 m \u00d7 3,0 m (p\u00e9-direito)\nVolume = 15,0 \u00d7 10,0 \u00d7 3,0 = 450 m\u00b3\n</code></pre>"},{"location":"modulo_02/#calculo","title":"C\u00e1lculo","text":"<p>Vaz\u00e3o total insuflada:</p> <pre><code>Vaz\u00e3o Insuflado = (450 \u00d7 6) \u00f7 3,6 = 2.700 \u00f7 3,6 = 750 L/s\n</code></pre> <p>Vaz\u00e3o de renova\u00e7\u00e3o (ar exterior):</p> <pre><code>Vaz\u00e3o Renova\u00e7\u00e3o = (450 \u00d7 2) \u00f7 3,6 = 900 \u00f7 3,6 = 250 L/s\n</code></pre> <p>Vaz\u00e3o de recircula\u00e7\u00e3o:</p> <pre><code>Vaz\u00e3o Recircula\u00e7\u00e3o = 750 \u2212 250 = 500 L/s\n</code></pre> <p>Percentual de recircula\u00e7\u00e3o:</p> <pre><code>% = (500 \u00f7 750) \u00d7 100 = 66,7%\n</code></pre>"},{"location":"modulo_02/#resultado-final_1","title":"Resultado Final","text":"<pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502 ESPECIFICA\u00c7\u00c3O UTI (5 leitos, 450 m\u00b3)              \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 Vaz\u00e3o Total Insuflada:     750 L/s (2.700 m\u00b3/h)   \u2502\n\u2502 Renova\u00e7\u00e3o (ar exterior):   250 L/s (33,3% do total)\u2502\n\u2502 Recircula\u00e7\u00e3o:              500 L/s (66,7% do total)\u2502\n\u2502 Filtragem: G4 + F8 (2 est\u00e1gios \u2014 sem ISO 35H)      \u2502\n\u2502 Press\u00e3o: Positiva                                  \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>\ud83d\udccc Nota de projeto: repare que a UTI padr\u00e3o (n\u00edvel 2) exige menos da metade da vaz\u00e3o total da sala de cirurgia (750 L/s vs 837,5 L/s) apesar de ter volume quase 4\u00d7 maior. Isso acontece porque a UTI usa apenas 6 movimenta\u00e7\u00f5es/hora contra 25 da cirurgia. A intensidade de renova\u00e7\u00e3o de ar \u00e9 uma fun\u00e7\u00e3o direta do risco infeccioso do ambiente, n\u00e3o do seu tamanho.</p>"},{"location":"modulo_02/#secao-5-caso-real-3-isolamento-aii-comparando-com-e-sem-recirculacao","title":"Se\u00e7\u00e3o 5: Caso Real 3 \u2014 Isolamento AII, Comparando Com e Sem Recircula\u00e7\u00e3o","text":"<p>Este \u00e9 o caso mais did\u00e1tico da norma porque ela mesma oferece duas op\u00e7\u00f5es de projeto para o mesmo ambiente \u2014 permitindo comparar diretamente o efeito da recircula\u00e7\u00e3o na vaz\u00e3o de renova\u00e7\u00e3o necess\u00e1ria.</p>"},{"location":"modulo_02/#opcao-a-quarto-aii-sem-recirculacao-tabela-a2","title":"Op\u00e7\u00e3o A: Quarto AII SEM recircula\u00e7\u00e3o (Tabela A.2)","text":"Par\u00e2metro Valor Vaz\u00e3o m\u00ednima ar exterior 12 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima ar insuflado 12 movimenta\u00e7\u00f5es/hora Filtragem G4 + F8 (2 est\u00e1gios) Exaust\u00e3o total Sim <p>Como renova\u00e7\u00e3o = movimenta\u00e7\u00e3o = 12, 100% do ar \u00e9 novo, 0% recirculado.</p>"},{"location":"modulo_02/#opcao-b-quarto-aii-com-recirculacao-tabela-a2","title":"Op\u00e7\u00e3o B: Quarto AII COM recircula\u00e7\u00e3o (Tabela A.2)","text":"Par\u00e2metro Valor Vaz\u00e3o m\u00ednima ar exterior 2 renova\u00e7\u00f5es/hora Vaz\u00e3o m\u00ednima ar insuflado 12 movimenta\u00e7\u00f5es/hora Filtragem G4 + F8 + ISO 35H (3 est\u00e1gios) Exaust\u00e3o total N\u00e3o"},{"location":"modulo_02/#calculo-comparativo-quarto-de-isolamento-30-m3","title":"C\u00e1lculo Comparativo (quarto de isolamento, 30 m\u00b3)","text":"<p>Op\u00e7\u00e3o A \u2014 Sem recircula\u00e7\u00e3o:</p> <pre><code>Vaz\u00e3o Total = (30 \u00d7 12) \u00f7 3,6 = 100 L/s\nVaz\u00e3o Renova\u00e7\u00e3o = (30 \u00d7 12) \u00f7 3,6 = 100 L/s  (100% do total)\nVaz\u00e3o Recircula\u00e7\u00e3o = 0 L/s\n</code></pre> <p>Op\u00e7\u00e3o B \u2014 Com recircula\u00e7\u00e3o:</p> <pre><code>Vaz\u00e3o Total = (30 \u00d7 12) \u00f7 3,6 = 100 L/s   (mesma vaz\u00e3o total!)\nVaz\u00e3o Renova\u00e7\u00e3o = (30 \u00d7 2) \u00f7 3,6 = 16,7 L/s  (16,7% do total)\nVaz\u00e3o Recircula\u00e7\u00e3o = 100 \u2212 16,7 = 83,3 L/s\n</code></pre>"},{"location":"modulo_02/#comparacao-lado-a-lado","title":"Compara\u00e7\u00e3o Lado a Lado","text":"<pre><code>\u250c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u252c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u252c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2510\n\u2502                        \u2502  A) Sem Recirc.  \u2502  B) Com Recirc.  \u2502\n\u251c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u253c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u253c\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2524\n\u2502 Vaz\u00e3o Total             \u2502      100 L/s     \u2502      100 L/s     \u2502\n\u2502 Ar Exterior (renova\u00e7\u00e3o) \u2502      100 L/s     \u2502      16,7 L/s    \u2502\n\u2502 Ar Recirculado          \u2502        0 L/s     \u2502      83,3 L/s    \u2502\n\u2502 Filtragem               \u2502    G4 + F8       \u2502  G4+F8+ISO35H    \u2502\n\u2502 Exaust\u00e3o total          \u2502       Sim        \u2502       N\u00e3o        \u2502\n\u2502 Custo energ\u00e9tico (AVAC) \u2502      Alto        \u2502      Baixo       \u2502\n\u2514\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2534\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2534\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2500\u2518\n</code></pre> <p>Trade-off t\u00e9cnico expl\u00edcito: a Op\u00e7\u00e3o B economiza 83,3% da vaz\u00e3o de ar exterior que precisaria ser condicionada (aquecida/resfriada/desumidificada) \u2014 economia real de energia \u2014 mas exige o terceiro est\u00e1gio de filtragem (ISO 35H, efici\u00eancia \u226599,95%) como compensa\u00e7\u00e3o de seguran\u00e7a, al\u00e9m de sistema de exaust\u00e3o de expurgo mais criterioso (o ar recirculado passa a exigir tratamento antes de retornar ao ambiente).</p>"},{"location":"modulo_02/#secao-6-balanco-de-exaustao-regra-de-massa","title":"Se\u00e7\u00e3o 6: Balan\u00e7o de Exaust\u00e3o \u2014 Regra de Massa","text":"<p>A norma n\u00e3o trata exaust\u00e3o como \"adivinha\u00e7\u00e3o\" \u2014 ela distingue dois tipos de sa\u00edda de ar (item 3.5 e 3.6):</p> <p>\"3.5 ar de exaust\u00e3o: ar retirado do ambiente por meios mec\u00e2nicos e rejeitado ao exterior, que n\u00e3o necessita de tratamento\"</p> <p>\"3.6 ar de expurgo: ar contaminado retirado do ambiente por meios mec\u00e2nicos e rejeitado ao exterior que necessita de tratamento\"</p> <p>Regra pr\u00e1tica de balan\u00e7o: em regime permanente, o que entra tem que sair \u2014 mas a norma permite (e exige, em ambientes com press\u00e3o definida) um pequeno desequil\u00edbrio proposital:</p> <pre><code>Se ambiente \u00e9 POSITIVO (ex: sala de cirurgia, +5 Pa):\n   Ar que entra &gt; Ar que sai\n   (o excedente \"vaza\" pelas frestas para o corredor,\n    empurrando contamina\u00e7\u00e3o para fora)\n\nSe ambiente \u00e9 NEGATIVO (ex: quarto AII, \u221210 Pa):\n   Ar que sai &gt; Ar que entra\n   (o d\u00e9ficit \u00e9 compensado por infiltra\u00e7\u00e3o vinda do\n    corredor, \"puxando\" o ar contaminado para dentro,\n    nunca para fora)\n</code></pre> <p>O c\u00e1lculo exato desse desequil\u00edbrio (chamado de offset) \u00e9 o tema do M\u00f3dulo 3 \u2014 por ora, para efeito de levantamento, retenha que a exaust\u00e3o de um ambiente cr\u00edtico com press\u00e3o definida nunca \u00e9 exatamente igual \u00e0 vaz\u00e3o de insufla\u00e7\u00e3o.</p> <p>Para a Tabela A.2, \"Quarto AII sem recircula\u00e7\u00e3o\", a norma j\u00e1 resolve isso diretamente ao afirmar exaust\u00e3o total = Sim, o que significa: toda a vaz\u00e3o insuflada (100 L/s no nosso exemplo) \u00e9 tamb\u00e9m exaurida \u2014 mais o offset negativo que cria a despressuriza\u00e7\u00e3o. Isso confirma que, nesse caso, n\u00e3o h\u00e1 d\u00favida de projeto: voc\u00ea exausta pelo menos os 100 L/s insuflados, mais uma margem para manter a press\u00e3o negativa.</p>"},{"location":"modulo_02/#secao-7-ferramenta-pratica-planilha-de-conversao","title":"Se\u00e7\u00e3o 7: Ferramenta Pr\u00e1tica \u2014 Planilha de Convers\u00e3o","text":"<p>Use este modelo para qualquer ambiente j\u00e1 levantado no M\u00f3dulo 1:</p> <pre><code>\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\nCONVERS\u00c3O RENOVA\u00c7\u00c3O/MOVIMENTA\u00c7\u00c3O \u2192 VAZ\u00c3O REAL\n\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\n\nDADOS DE ENTRADA (do M\u00f3dulo 1 / Tabela A.X):\n\u251c\u2500 Ambiente: _______________________\n\u251c\u2500 Tabela/linha de origem: __________\n\u251c\u2500 Volume da sala (m\u00b3): _____________\n\u251c\u2500 Renova\u00e7\u00f5es/hora (ar exterior): ___\n\u2514\u2500 Movimenta\u00e7\u00f5es/hora (total): ______\n\nC\u00c1LCULOS:\n\u251c\u2500 Vaz\u00e3o Total (L/s) = (Volume \u00d7 Movim.) \u00f7 3,6\n\u2502   = (_____ \u00d7 _____) \u00f7 3,6 = _____ L/s\n\u2502\n\u251c\u2500 Vaz\u00e3o Renova\u00e7\u00e3o (L/s) = (Volume \u00d7 Renov.) \u00f7 3,6\n\u2502   = (_____ \u00d7 _____) \u00f7 3,6 = _____ L/s\n\u2502\n\u251c\u2500 Vaz\u00e3o Recircula\u00e7\u00e3o = Total \u2212 Renova\u00e7\u00e3o\n\u2502   = _____ \u2212 _____ = _____ L/s\n\u2502\n\u2514\u2500 % Recircula\u00e7\u00e3o = (Recirc. \u00f7 Total) \u00d7 100\n    = _____ %\n\nVERIFICA\u00c7\u00c3O:\n\u251c\u2500 Se Renova\u00e7\u00e3o = Movimenta\u00e7\u00e3o \u2192 0% recircula\u00e7\u00e3o (100% ar novo)\n\u251c\u2500 Se % Recircula\u00e7\u00e3o &gt; 0% \u2192 confirmar filtragem 3 est\u00e1gios\n   (verificar exig\u00eancia de ISO 35H na tabela de origem)\n\u2514\u2500 Exaust\u00e3o total = Sim/N\u00e3o (copiar da tabela \u2014 define\n   estrat\u00e9gia do M\u00f3dulo 3)\n\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\u2550\n</code></pre>"},{"location":"modulo_02/#secao-8-checkpoint-valide-seu-aprendizado","title":"Se\u00e7\u00e3o 8: Checkpoint \u2014 Valide Seu Aprendizado","text":""},{"location":"modulo_02/#pergunta-1","title":"Pergunta 1","text":"<p>Qual a diferen\u00e7a exata, segundo a defini\u00e7\u00e3o normativa (item 3.20/3.21), entre \"renova\u00e7\u00e3o\" e \"movimenta\u00e7\u00e3o\" de ar?</p> <p>Resposta: Renova\u00e7\u00e3o (3.21) conta apenas ar exterior introduzido no ambiente \u00f7 volume. Movimenta\u00e7\u00e3o (3.20) conta todo ar insuflado (exterior + recirculado) \u00f7 volume. Movimenta\u00e7\u00e3o \u00e9 sempre \u2265 renova\u00e7\u00e3o.</p>"},{"location":"modulo_02/#pergunta-2-calculo","title":"Pergunta 2 \u2014 C\u00e1lculo","text":"<p>Uma sala de procedimento (Tabela A.3: PE, n\u00edvel 2, 3 renova\u00e7\u00f5es/h, 15 movimenta\u00e7\u00f5es/h) tem 25 m\u00b2 e p\u00e9-direito de 2,8 m. Calcule vaz\u00e3o total, renova\u00e7\u00e3o e recircula\u00e7\u00e3o em L/s.</p> <p>Resposta:</p> <pre><code>Volume = 25 \u00d7 2,8 = 70 m\u00b3\nVaz\u00e3o Total = (70 \u00d7 15) \u00f7 3,6 = 291,7 L/s\nVaz\u00e3o Renova\u00e7\u00e3o = (70 \u00d7 3) \u00f7 3,6 = 58,3 L/s\nVaz\u00e3o Recircula\u00e7\u00e3o = 291,7 \u2212 58,3 = 233,4 L/s\n% Recircula\u00e7\u00e3o = 80%\n</code></pre>"},{"location":"modulo_02/#desafio-pratico","title":"Desafio Pr\u00e1tico","text":"<p>Voc\u00ea est\u00e1 or\u00e7ando dois cen\u00e1rios para um quarto de isolamento AII de 35 m\u00b3: (A) sem recircula\u00e7\u00e3o, (B) com recircula\u00e7\u00e3o. Calcule a vaz\u00e3o de ar exterior de cada op\u00e7\u00e3o e explique, em uma frase, por que a Op\u00e7\u00e3o B tem custo energ\u00e9tico menor mas custo de filtragem maior.</p> <p>Solu\u00e7\u00e3o esperada:</p> <pre><code>Op\u00e7\u00e3o A (12 renova\u00e7\u00f5es/h = 12 movimenta\u00e7\u00f5es/h):\n  Vaz\u00e3o Renova\u00e7\u00e3o = (35 \u00d7 12) \u00f7 3,6 = 116,7 L/s (100% ar novo)\n\nOp\u00e7\u00e3o B (2 renova\u00e7\u00f5es/h, 12 movimenta\u00e7\u00f5es/h):\n  Vaz\u00e3o Renova\u00e7\u00e3o = (35 \u00d7 2) \u00f7 3,6 = 19,4 L/s (s\u00f3 16,7% ar novo)\n  Vaz\u00e3o Recircula\u00e7\u00e3o = (35\u00d712)\u00f73,6 \u2212 19,4 = 96,9 L/s\n\nExplica\u00e7\u00e3o: a Op\u00e7\u00e3o B precisa condicionar (aquecer/resfriar/\ndesumidificar) apenas 19,4 L/s de ar novo contra 116,7 L/s da \nOp\u00e7\u00e3o A \u2014 reduzindo drasticamente o consumo de energia da UTA. \nEm compensa\u00e7\u00e3o, os 96,9 L/s recirculados passam pelo terceiro \nest\u00e1gio de filtragem ISO 35H (\u226599,95% de efici\u00eancia), que a \nOp\u00e7\u00e3o A dispensa \u2014 da\u00ed o custo maior de filtros e sua manuten\u00e7\u00e3o.\n</code></pre>"},{"location":"modulo_02/#glossario-do-modulo-2","title":"Gloss\u00e1rio do M\u00f3dulo 2","text":"Termo Defini\u00e7\u00e3o Oficial (NBR 7256:2021) Vaz\u00e3o de ar Volume de ar por unidade de tempo (item 3.31) Ar insuflado Quantidade de ar suprido por meios mec\u00e2nicos a um espa\u00e7o (item 3.8) Ar exterior Ar captado na parte externa da edifica\u00e7\u00e3o (item 3.7) Ar de retorno Ar retirado do ambiente que pode ser recirculado ou rejeitado (item 3.10)"},{"location":"modulo_02/#referencias-normativas-do-modulo-2","title":"Refer\u00eancias Normativas do M\u00f3dulo 2","text":"<ol> <li>ABNT NBR 7256:2021, item 3.20 e 3.21 \u2014 Defini\u00e7\u00f5es de movimenta\u00e7\u00e3o e renova\u00e7\u00e3o de ar.</li> <li>ABNT NBR 7256:2021, item 3.5 e 3.6 \u2014 Defini\u00e7\u00f5es de ar de exaust\u00e3o e ar de expurgo.</li> <li>ABNT NBR 7256:2021, Anexo A, Tabelas A.2 e A.3 \u2014 Valores reais usados nos exemplos deste m\u00f3dulo.</li> <li>ABNT NBR 7256:2021, item 7.1 e 7.2 \u2014 Renova\u00e7\u00e3o do ar e Recircula\u00e7\u00e3o do ar (requisitos gerais).</li> </ol>"},{"location":"modulo_02/#proximo-modulo","title":"Pr\u00f3ximo M\u00f3dulo","text":"<p>No M\u00f3dulo 3: Pressuriza\u00e7\u00e3o e Controle de Fluxo de Ar, usaremos a vaz\u00e3o de insufla\u00e7\u00e3o calculada aqui como base para determinar o offset de exaust\u00e3o necess\u00e1rio \u2014 a diferen\u00e7a exata entre entrada e sa\u00edda de ar que cria e mant\u00e9m a press\u00e3o diferencial (positiva ou negativa) especificada na tabela.</p> <p>M\u00f3dulo 2 Conclu\u00eddo \u2713 (Verificado)</p>"}]}